<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Medical Device QA Handbook</title>
<meta http-equiv="Content-Security-Policy" content="default-src 'self'; script-src 'self' 'unsafe-inline'; style-src 'self' 'unsafe-inline' https://fonts.googleapis.com; img-src 'self' data: blob:; font-src 'self' data: https://fonts.gstatic.com; media-src 'self' data: blob:; connect-src 'self'; worker-src 'self'; manifest-src 'self'; object-src 'none'; base-uri 'none'; form-action 'none'">
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#e4e8ec">
<link rel="icon" href="icon-192.png">
<link rel="apple-touch-icon" href="icon-180.png">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="referrer" content="no-referrer">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Fraunces:opsz,wght@9..144,500;9..144,650&family=Source+Sans+3:wght@400;600;700&display=swap" rel="stylesheet">
<style>
:root{
  /* Plan: mist-sage engineering paper, teal = QMS discipline, indigo = FDA requirements, amber = reliability stars.
     Layout: sticky chapter rail (left) + chapter workspace with in-chapter tabs. */
  --paper:#eef3f1; --paper-2:#e4ecf3; --card:#ffffff; --ink:#15302c; --muted:#5a6d69; --line:#d5e0dc;
  --qms:#0d7568; --qms-soft:#dff1ec; --fda:#3a4897; --fda-soft:#e5e8f7; --star:#c98a12; --star-soft:#fbf0d9;
  --good:#1f7a3d; --good-soft:#e2f3e7; --bad:#a3322b; --bad-soft:#f8e3e1;
  --display:"Fraunces", Georgia, "Times New Roman", serif;
  --body:"Source Sans 3", "Segoe UI", system-ui, sans-serif;
  color-scheme:light;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    --paper:#0f1817; --paper-2:#121a24; --card:#172423; --ink:#e3eeea; --muted:#9bb0ab; --line:#2a3b39;
    --qms:#4cc3b0; --qms-soft:#173a35; --fda:#93a0f0; --fda-soft:#1f2645; --star:#f0b544; --star-soft:#3a2f17;
    --good:#6fd08f; --good-soft:#173322; --bad:#f08a80; --bad-soft:#3b1d1a; color-scheme:dark;
  }
}
:root[data-theme="dark"]{
  --paper:#0f1817; --paper-2:#121a24; --card:#172423; --ink:#e3eeea; --muted:#9bb0ab; --line:#2a3b39;
  --qms:#4cc3b0; --qms-soft:#173a35; --fda:#93a0f0; --fda-soft:#1f2645; --star:#f0b544; --star-soft:#3a2f17;
  --good:#6fd08f; --good-soft:#173322; --bad:#f08a80; --bad-soft:#3b1d1a; color-scheme:dark;
}
*{box-sizing:border-box}
html,body{margin:0}
body{
  font-family:var(--body); color:var(--ink); font-size:17px; line-height:1.55;
  background-color:var(--paper);
  background-image:
    radial-gradient(1200px 600px at 100% -10%, var(--fda-soft), transparent 60%),
    radial-gradient(900px 500px at -10% 10%, var(--qms-soft), transparent 60%),
    radial-gradient(circle at 1px 1px, color-mix(in srgb, var(--muted) 22%, transparent) 1px, transparent 1.4px);
  background-size:auto, auto, 22px 22px;
  background-attachment:fixed;
}
a{color:var(--fda)}
a:focus-visible, button:focus-visible{outline:3px solid var(--star); outline-offset:2px; border-radius:6px}
h1,h2,h3{font-family:var(--display); text-wrap:balance; margin:0; font-weight:650; letter-spacing:-.01em}
.wrap{max-width:1240px; margin:0 auto; padding:24px 20px 60px}
header.top{display:grid; gap:14px; margin-bottom:22px}
.eyebrow{font-size:13px; text-transform:uppercase; letter-spacing:.12em; color:var(--muted); font-weight:700}
h1{font-size:clamp(28px,4vw,42px)}
.lede{max-width:72ch; color:var(--muted); margin:0}
.notice{background:var(--star-soft); border:1px solid color-mix(in srgb,var(--star) 40%,transparent); border-radius:12px; padding:12px 14px; max-width:90ch; font-size:15.5px}
.metaRow{display:flex; flex-wrap:wrap; gap:12px; align-items:stretch}
.legend,.progress{background:var(--card); border:1px solid var(--line); border-radius:12px; padding:10px 14px; font-size:14.5px}
.legend b{color:var(--star)}
.legend div{display:flex; gap:8px}
.progress{min-width:230px}
.bar{height:8px; background:var(--line); border-radius:99px; overflow:hidden; margin-top:6px}
.bar>i{display:block; height:100%; background:linear-gradient(90deg,var(--qms),var(--fda)); width:0}
.timeline{display:flex; gap:8px; overflow-x:auto; padding-bottom:6px}
.tl{flex:0 0 auto; background:var(--card); border:1px solid var(--line); border-left:4px solid var(--fda); border-radius:10px; padding:8px 12px; font-size:13.5px; max-width:220px}
.tl b{display:block; font-variant-numeric:tabular-nums; font-size:13px; color:var(--muted)}
.layout{display:grid; grid-template-columns:290px 1fr; gap:22px; align-items:start}
nav.rail{position:sticky; top:14px; background:var(--card); border:1px solid var(--line); border-radius:14px; padding:12px; max-height:calc(100vh - 28px); overflow:auto}
.railGroup{margin-bottom:10px}
.railHead{font-size:12px; letter-spacing:.12em; text-transform:uppercase; font-weight:700; padding:6px 8px}
.railHead.qms{color:var(--qms)} .railHead.fda{color:var(--fda)}
.chBtn{display:grid; grid-template-columns:30px 1fr; gap:6px; width:100%; text-align:left; background:none; border:0; border-radius:10px; padding:8px; font:inherit; font-size:15px; color:var(--ink); cursor:pointer}
.chBtn:hover{background:var(--paper)}
.chBtn .num{font-variant-numeric:tabular-nums; color:var(--muted); font-weight:700}
.chBtn small{display:block; color:var(--star); font-size:12px; letter-spacing:.05em}
.chBtn[aria-current="true"]{background:var(--qms-soft); box-shadow:inset 3px 0 0 var(--qms)}
.chBtn.fda[aria-current="true"]{background:var(--fda-soft); box-shadow:inset 3px 0 0 var(--fda)}
main{min-width:0}
.chHead{border-radius:18px; padding:22px 22px 18px; color:#fff; display:grid; gap:10px}
.chHead.qms{background:linear-gradient(135deg,#0c6b5f,#13897a 60%,#2a9b8b)}
.chHead.fda{background:linear-gradient(135deg,#2f3c86,#4152a8 60%,#5a62b5)}
.chHead .eyebrow{color:rgba(255,255,255,.8)}
.chHead h2{font-size:clamp(24px,3vw,32px)}
.chHead p{margin:0; max-width:75ch; color:rgba(255,255,255,.92)}
.rel{display:flex; flex-wrap:wrap; gap:10px 16px; align-items:center; background:rgba(255,255,255,.14); border:1px solid rgba(255,255,255,.28); border-radius:12px; padding:10px 14px}
.stars{font-size:22px; letter-spacing:2px; color:#ffd36b; white-space:nowrap}
.stars .off{color:rgba(255,255,255,.35)}
.rel span.relwhy{font-size:14.5px; max-width:70ch}
.tabs{display:flex; gap:6px; flex-wrap:wrap; margin:16px 0 14px}
.tab{font:inherit; font-size:15px; font-weight:600; border:1px solid var(--line); background:var(--card); color:var(--ink); border-radius:99px; padding:7px 14px; cursor:pointer}
.tab[aria-selected="true"]{background:var(--ink); color:var(--paper); border-color:var(--ink)}
.tab .cnt{font-variant-numeric:tabular-nums; opacity:.7; margin-left:4px}
.panel{display:grid; gap:14px}
.card{background:var(--card); border:1px solid var(--line); border-radius:14px; padding:16px 18px}
.kp{display:grid; grid-template-columns:auto 1fr; gap:12px; align-items:start}
.tag{font-size:11.5px; font-weight:700; letter-spacing:.06em; text-transform:uppercase; border-radius:6px; padding:3px 7px; white-space:nowrap}
.tag.fact{background:var(--good-soft); color:var(--good)}
.tag.interp{background:var(--star-soft); color:var(--star)}
.tag.draft{background:var(--fda-soft); color:var(--fda)}
.kp p{margin:0}
.src{font-size:13px; color:var(--muted); margin-top:4px}
.q h3{font-family:var(--body); font-size:17px; font-weight:700; margin-bottom:10px}
.opts{display:grid; gap:8px}
.opt{font:inherit; text-align:left; background:var(--paper); border:1px solid var(--line); color:var(--ink); border-radius:10px; padding:10px 12px; cursor:pointer}
.opt:hover{border-color:var(--muted)}
.opt.right{background:var(--good-soft); border-color:var(--good)}
.opt.wrong{background:var(--bad-soft); border-color:var(--bad)}
.opt[disabled]{cursor:default}
.why{margin-top:10px; padding:10px 12px; border-left:4px solid var(--qms); background:var(--qms-soft); border-radius:8px; font-size:15.5px}
.qfoot{display:flex; justify-content:space-between; align-items:center; margin-top:8px; font-size:13px; color:var(--muted)}
.reset{font:inherit; font-size:13px; background:none; border:0; color:var(--fda); cursor:pointer; text-decoration:underline}
.debate h3{font-size:20px; margin-bottom:12px}
.sides{display:grid; grid-template-columns:1fr 1fr; gap:12px}
.side{border-radius:12px; padding:12px 14px; font-size:15.5px}
.side.pro{background:var(--qms-soft); border-top:4px solid var(--qms)}
.side.con{background:var(--fda-soft); border-top:4px solid var(--fda)}
.side b{display:block; font-size:12px; letter-spacing:.1em; text-transform:uppercase; margin-bottom:4px}
.anchor,.take{margin-top:12px; font-size:15.5px}
.anchor b,.take b{display:block; font-size:12px; letter-spacing:.1em; text-transform:uppercase; color:var(--muted)}
.take{padding:10px 12px; background:var(--star-soft); border-radius:10px}
.dil h3{font-size:20px; margin-bottom:8px}
.scene{margin:0 0 10px}
.chips{display:flex; flex-wrap:wrap; gap:6px; margin-bottom:12px}
.chip{font-size:13px; background:var(--bad-soft); color:var(--bad); border-radius:99px; padding:3px 10px; font-weight:600}
.choice{display:grid; gap:8px}
.choice .opt b{color:var(--muted); margin-right:6px}
.reveal{margin-top:10px; display:grid; gap:10px}
.verdict{font-size:15.5px; padding:10px 12px; border-radius:10px; background:var(--paper); border:1px solid var(--line)}
.srcList{margin:0; padding-left:20px}
.srcList li{margin:6px 0}
table.map{width:100%; border-collapse:collapse; font-size:15px}
.tblwrap{overflow-x:auto}
table.map th, table.map td{border-bottom:1px solid var(--line); padding:8px 10px; text-align:left; vertical-align:top}
table.map th{font-size:12.5px; text-transform:uppercase; letter-spacing:.08em; color:var(--muted)}
footer{margin-top:30px; color:var(--muted); font-size:14px; max-width:90ch}
@media (max-width: 900px){
  .layout{grid-template-columns:1fr}
  nav.rail{position:static; max-height:none}
  .sides{grid-template-columns:1fr}
}
@media (prefers-reduced-motion: reduce){ *{scroll-behavior:auto!important; transition:none!important} }

/* v2 navigation + readability */
body{font-size:19px; line-height:1.6}
.wrap{max-width:980px}
.layout{display:block}
nav.rail{display:none}
.dnav{position:sticky; top:0; z-index:20; background:color-mix(in srgb,var(--paper) 92%,transparent); backdrop-filter:blur(8px); -webkit-backdrop-filter:blur(8px); border-bottom:1px solid var(--line); margin:0 -20px 18px; padding:10px 20px 10px}
.partSwitch{display:flex; gap:8px; margin-bottom:8px}
.partBtn{flex:1; font:inherit; font-size:17px; font-weight:700; padding:10px 12px; border-radius:12px; border:2px solid var(--line); background:var(--card); color:var(--ink); cursor:pointer}
.partBtn.qms[aria-pressed="true"]{background:var(--qms); border-color:var(--qms); color:#fff}
.partBtn.fda[aria-pressed="true"]{background:var(--fda); border-color:var(--fda); color:#fff}
.chTabs{display:flex; gap:8px; overflow-x:auto; scroll-snap-type:x proximity; padding-bottom:4px; -webkit-overflow-scrolling:touch}
.chTab{flex:0 0 auto; scroll-snap-align:start; font:inherit; font-size:16.5px; font-weight:600; text-align:left; border:1.5px solid var(--line); background:var(--card); color:var(--ink); border-radius:12px; padding:8px 12px; cursor:pointer; max-width:240px; line-height:1.3}
.chTab .n{display:block; font-size:13.5px; color:var(--muted); font-weight:700}
.chTab .n .st{color:var(--star); margin-left:4px}
.chTab[aria-selected="true"].qms{background:var(--qms-soft); border-color:var(--qms); box-shadow:inset 0 -3px 0 var(--qms)}
.chTab[aria-selected="true"].fda{background:var(--fda-soft); border-color:var(--fda); box-shadow:inset 0 -3px 0 var(--fda)}
.chHead h2{font-size:clamp(28px,4.5vw,38px)}
.chHead p{font-size:19px}
.rel span.relwhy{font-size:17px}
.stars{font-size:28px}
.tabs{position:sticky; top:var(--navH,150px); z-index:15; background:var(--paper); padding:10px 0; margin:12px 0 12px; display:grid; grid-template-columns:repeat(5,1fr); gap:6px}
.tab{font-size:16.5px; padding:12px 6px; border-radius:12px; border-width:2px; text-align:center}
.tab .cnt{display:block; font-size:13px; margin:2px 0 0}
.q h3{font-size:20px}
.opt{font-size:18px; padding:14px 14px}
.why,.side,.anchor,.take,.verdict{font-size:18px}
.src{font-size:15px}
.tag{font-size:13px}
.debate h3,.dil h3{font-size:23px}
.chip{font-size:15px}
table.map{font-size:17px}
.eyebrow{font-size:14px}
.lede{font-size:19px}
.pager{display:flex; gap:10px; margin-top:22px}
.pager button{flex:1; font:inherit; font-size:17px; font-weight:700; padding:14px; border-radius:12px; border:2px solid var(--line); background:var(--card); color:var(--ink); cursor:pointer; text-align:left}
.pager button.next{text-align:right}
.pager small{display:block; font-weight:600; color:var(--muted); font-size:14.5px}
details.about{background:var(--card); border:1px solid var(--line); border-radius:12px; padding:10px 14px}
details.about summary{cursor:pointer; font-weight:700; font-size:17px}
details.about > div{display:grid; gap:12px; margin-top:12px}
.legend,.progress,.tl{font-size:16px}
@media (max-width:640px){
  body{font-size:19px}
  .tabs{grid-template-columns:repeat(3,1fr)}
  .chHead{padding:18px 16px}
}

:root{--bas:#2b8ccf; --bas-soft:#e2f1fb}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){--bas:#8ccbf2; --bas-soft:#15304a} }
:root[data-theme="dark"]{--bas:#8ccbf2; --bas-soft:#15304a}
.chHead.basics{background:linear-gradient(135deg,#1f7fbf,#3a9bd8 55%,#68b6e8)}
.partSwitch{display:grid; grid-template-columns:repeat(3,1fr)}
.partBtn{font-size:16px; padding:10px 6px}
.partBtn.basics[aria-pressed="true"]{background:var(--bas); border-color:var(--bas); color:#fff}
.chTab[aria-selected="true"].basics{background:var(--bas-soft); border-color:var(--bas); box-shadow:inset 0 -3px 0 var(--bas)}
.tabs{grid-template-columns:repeat(auto-fit,minmax(104px,1fr))}
@media (max-width:640px){ .tabs{grid-template-columns:repeat(3,1fr)} }
.clause{display:grid; gap:8px; border-left:5px solid var(--bas)}
.clause .cn{display:flex; gap:10px; align-items:baseline; flex-wrap:wrap}
.clause .cn b{font-variant-numeric:tabular-nums; font-size:20px; color:var(--bas)}
.clause .cn span{font-family:var(--display); font-size:21px; font-weight:650}
.crow{display:grid; grid-template-columns:130px 1fr; gap:10px; font-size:18px}
.crow i{font-style:normal; font-size:13px; font-weight:700; letter-spacing:.08em; text-transform:uppercase; color:var(--muted); padding-top:4px}
.crow.us i{color:var(--fda)}
.bp{display:grid; grid-template-columns:auto 1fr; gap:12px; align-items:start}
.bp .k{font-variant-numeric:tabular-nums; font-weight:700; color:#fff; background:var(--bas); border-radius:8px; padding:2px 9px; font-size:16px}
.bp h3{font-family:var(--body); font-size:19px; margin-bottom:2px}
.bp p{margin:0}
.cfilter{width:100%; font:inherit; font-size:18px; padding:12px 14px; border-radius:12px; border:2px solid var(--line); background:var(--card); color:var(--ink)}
@media (max-width:640px){ .crow{grid-template-columns:1fr; gap:2px} }

.partSwitch{grid-template-columns:repeat(4,1fr)}
.partBtn.shuffle{border-color:var(--star); color:var(--ink)}
.partBtn.shuffle[aria-pressed="true"]{background:var(--star); border-color:var(--star); color:#fff}
.chHead.rand{background:linear-gradient(135deg,#9a6a0c,#c08a1e 60%,#d9a441)}
.randCtl{display:flex; flex-wrap:wrap; gap:8px; align-items:center; margin:14px 0}
.randCtl .tab{flex:1 1 auto}
.randCtl .tab[aria-pressed="true"]{background:var(--ink); color:var(--paper); border-color:var(--ink)}
.unl{font-size:17px; display:flex; gap:8px; align-items:center; padding:8px 4px}
.unl input{width:22px; height:22px}
.qtags{margin-bottom:6px}
.tag.scen{background:var(--fda-soft); color:var(--fda)}
.tag.recall{background:var(--paper); color:var(--muted); border:1px solid var(--line)}
.pager .shuf{border-color:var(--star)}
@media (max-width:640px){ .partBtn{font-size:15px; padding:10px 4px} }

:root{--eu:#1f3c8a; --eu-soft:#e4eaf8}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){--eu:#9db4f2; --eu-soft:#1b2440} }
:root[data-theme="dark"]{--eu:#9db4f2; --eu-soft:#1b2440}
.chHead.eu{background:linear-gradient(135deg,#183072,#24459a 60%,#3d5fb5)}
.partSwitch{grid-template-columns:repeat(4,1fr)}
.partBtn.shuffle{grid-column:1 / -1}
.partBtn.eu[aria-pressed="true"]{background:var(--eu); border-color:var(--eu); color:#fff}
.chTab[aria-selected="true"].eu{background:var(--eu-soft); border-color:var(--eu); box-shadow:inset 0 -3px 0 var(--eu)}
.srcHead{font-family:var(--body); font-size:18px; margin-bottom:6px}
.card.official{border-left:5px solid var(--fda)}

.navRow2{display:grid; grid-template-columns:1fr 1fr 1fr auto; gap:8px; align-items:center; margin-bottom:8px}
.navRow2 .partBtn{font-size:15px; padding:9px 4px}
.partBtn.shuffle{grid-column:auto}
.partBtn.home[aria-pressed="true"]{background:var(--ink); border-color:var(--ink); color:var(--paper)}
.partBtn.dilBtn{border-color:var(--bad)}
.partBtn.dilBtn[aria-pressed="true"]{background:var(--bad); border-color:var(--bad); color:#fff}
.ringBtn{width:56px; height:56px; border-radius:50%; border:1px solid var(--line); background:var(--card); color:var(--ink); padding:1px; cursor:pointer; display:grid; place-items:center}
.ringBtn:hover{border-color:var(--muted)}
.chHead.homeHead{background:linear-gradient(135deg,#0c6b5f,#2a7f9e 55%,#3a4897)}
.chHead.dilHead{background:linear-gradient(135deg,#8a2c26,#a8443a 60%,#c0614f)}
.hlist{margin:0; padding-left:22px; display:grid; gap:8px}
.choiceGrid{display:grid; grid-template-columns:repeat(auto-fit,minmax(220px,1fr)); gap:10px}
.choiceBtn{font:inherit; text-align:left; display:grid; gap:4px; padding:14px 16px; border-radius:14px; border:2px solid var(--line); background:var(--card); color:var(--ink); cursor:pointer; border-left-width:8px}
.choiceBtn b{font-size:19px}
.choiceBtn span{font-size:15.5px; color:var(--muted)}
.choiceBtn:hover{border-color:var(--muted)}
.choiceBtn.basics{border-left-color:var(--bas)} .choiceBtn.qms{border-left-color:var(--fda)} .choiceBtn.eu{border-left-color:var(--eu)} .choiceBtn.train{border-left-color:var(--star)} .choiceBtn.dil{border-left-color:var(--bad)}
.ovl{position:fixed; inset:0; background:rgba(10,20,20,.55); z-index:100; display:grid; place-items:center; padding:16px}
.mbox{background:var(--card); color:var(--ink); border-radius:18px; max-width:640px; width:100%; max-height:calc(100% - 32px); overflow:auto; padding:18px 18px 20px; box-shadow:0 20px 60px rgba(0,0,0,.3)}
.mhead{display:flex; justify-content:space-between; align-items:center; gap:10px; margin-bottom:10px}
.mhead h2{font-size:24px}
.mclose{font:inherit; font-size:28px; line-height:1; width:44px; height:44px; border-radius:50%; border:1px solid var(--line); background:var(--paper); color:var(--ink); cursor:pointer}
.mact{display:flex; flex-wrap:wrap; justify-content:space-between; align-items:center; gap:10px; margin-top:14px}
.cta{font:inherit; font-weight:700; font-size:17px; padding:12px 16px; border-radius:12px; border:0; background:var(--ink); color:var(--paper); cursor:pointer}
.perfTop{display:grid; grid-template-columns:auto 1fr; gap:16px; align-items:center; margin-bottom:12px}
.perfTop p{margin:4px 0; font-size:16px}
.lvl{font-family:var(--display); font-size:24px; font-weight:650}
.pbars{display:grid; gap:12px; margin-bottom:12px}
.pl{display:flex; justify-content:space-between; gap:8px; flex-wrap:wrap; font-size:16px}
.pl span{color:var(--muted); font-variant-numeric:tabular-nums}
.track{height:10px; background:var(--line); border-radius:99px; overflow:hidden; margin-top:4px}
.track i{display:block; height:100%; border-radius:99px}
.track.thin{height:5px} .track.thin i{background:var(--fda)}
.weak{display:grid; gap:2px; padding:10px 12px; border:1px solid var(--line); border-radius:10px; margin-bottom:8px; text-decoration:none; color:var(--ink)}
.weak span{color:var(--muted); font-size:15px}
@media (max-width:640px){ .perfTop{grid-template-columns:1fr; justify-items:center; text-align:center} }

.quickNav{display:grid; grid-template-columns:repeat(3,1fr); gap:8px; margin:14px 0 10px}
.quickNav .partBtn{font-size:16px; padding:11px 4px}
.statRow{display:flex; gap:12px; align-items:center; margin-top:10px}
.statRow .progress{flex:1 1 auto; min-width:0; max-width:420px}
.ringSlot{flex:0 0 auto}
.ringBtn{width:auto; height:auto; border-radius:18px; padding:6px 8px 4px; display:flex; flex-direction:column; align-items:center; gap:0}
.ringLbl{font-size:13px; font-weight:700; color:var(--muted); margin-top:-2px}
.searchBox{position:relative; margin-bottom:4px}
.searchBox input{width:100%; font:inherit; font-size:17px; padding:12px 14px 12px 40px; border-radius:12px; border:1.5px solid var(--line); background:var(--card) url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='18' height='18' viewBox='0 0 24 24' fill='none' stroke='%23667' stroke-width='2.4' stroke-linecap='round'%3E%3Ccircle cx='11' cy='11' r='7'/%3E%3Cpath d='m20 20-4-4'/%3E%3C/svg%3E") no-repeat 13px 50%; color:var(--ink)}
.searchBox input:focus{outline:none; border-color:var(--fda)}
.qres{display:none; margin-top:8px; background:var(--card); border:1px solid var(--line); border-radius:14px; padding:10px; max-height:70vh; overflow:auto}
.qres.open{display:block}
.qhead{display:flex; align-items:center; gap:6px; color:var(--muted); font-size:15px; margin-bottom:6px}
.qhead b{color:var(--ink)}
.qclose{margin-left:auto; font:inherit; font-size:22px; width:36px; height:36px; border-radius:50%; border:1px solid var(--line); background:var(--paper); color:var(--ink); cursor:pointer}
.qitem{display:grid; gap:3px; width:100%; text-align:left; font:inherit; color:var(--ink); background:var(--paper); border:1px solid var(--line); border-radius:10px; padding:10px 12px; margin-top:8px; cursor:pointer}
.qitem:hover{border-color:var(--fda)}
.qitem b{font-size:16.5px}
.qk{font-size:12.5px; font-weight:700; letter-spacing:.06em; text-transform:uppercase; color:var(--fda)}
.qs{font-size:15px; color:var(--ink)}
.qw{font-size:14px; color:var(--muted)}
.qsrc{display:block; font-size:13.5px; margin:3px 2px 0}
mark{background:#ffe58a; color:inherit; border-radius:3px; padding:0 1px}
.card.hit{outline:3px solid var(--star); outline-offset:2px; transition:outline-color .4s}

.brand{display:flex; justify-content:space-between; align-items:flex-start; gap:12px}
.logo{flex:0 0 auto; display:flex; flex-direction:column; align-items:center; gap:2px; margin-top:-4px}
.logo span{font-size:10px; font-weight:800; letter-spacing:.14em; color:#2f4aa0}
.quickNav .partBtn.sampBtn{grid-column:span 2; border-color:#0d7568}
.quickNav .partBtn.mapBtn{border-color:#2f4aa0}
.partBtn.sampBtn[aria-pressed="true"]{background:#0d7568; color:#fff}
.partBtn.mapBtn[aria-pressed="true"]{background:#2f4aa0; color:#fff}
.choiceBtn.mapc{border-left-color:#2f4aa0} .choiceBtn.samp{border-left-color:#0d7568} .choiceBtn.projc{border-left-color:#1f5f8b}
.chHead.mapHead{background:linear-gradient(135deg,#23336f,#2f4aa0 55%,#3f6fb3)}
.chHead.sampHead{background:linear-gradient(135deg,#0a5a50,#0d7568 55%,#2a8f7e)}
.legend2{display:flex; flex-wrap:wrap; gap:8px 16px; font-size:14.5px}
.rel2{display:inline-grid; place-items:center; min-width:24px; height:24px; padding:0 5px; border-radius:7px; font-weight:800; font-size:15px; color:#fff}
.rel2.eq{background:#2a7f62} .rel2.add{background:#2f4aa0} .rel2.ov{background:#8a6d1f} .rel2.ex{background:#a8443a} .rel2.na{background:#8b9496}
.mapCtl{display:flex; gap:8px; align-items:center; margin:10px 0} .mapCtl .cfilter{flex:1; margin:0}
.mapGrid{display:grid; gap:10px; margin-bottom:14px}
.mrow{background:var(--card); border:1px solid var(--line); border-radius:14px; padding:12px 14px; display:grid; gap:8px; animation:fadeUp .35s ease both}
.mrow.hasEx{border-left:5px solid #a8443a}
.mrow.mhd{display:none}
.mt b{font-size:17.5px}
.mc{display:grid; gap:3px; font-size:15.5px; padding-left:10px; border-left:3px solid var(--line)}
.mc.iso{border-left-color:var(--bas)} .mc.cfr{border-left-color:var(--fda)} .mc.mdr{border-left-color:var(--eu)}
.mc .lab{font-size:12.5px; font-weight:800; letter-spacing:.06em; text-transform:uppercase; color:var(--muted); display:flex; align-items:center; gap:6px}
.clz{font-weight:700; font-size:16.5px}
.arr{color:var(--muted); font-size:16px}
.mex{font-size:15px; background:#fbeeec; color:#5a1f19; border-radius:10px; padding:8px 10px}
@media (min-width:900px){
 .mrow{grid-template-columns:1.1fr .7fr 1.6fr 1.6fr; align-items:start}
 .mrow.mhd{display:grid; background:transparent; border:0; padding:0 14px; font-weight:800; font-size:14px; color:var(--muted); text-transform:uppercase; letter-spacing:.05em}
 .mex{grid-column:1/-1}
 .mc .lab{font-size:0; gap:0} .mc .lab .rel2{font-size:15px} .mc.iso .lab{display:none} .mc.cfr::before,.mc.mdr::before{content:"→"; color:var(--muted); left:-19px; top:0; position:absolute; font-size:18px}
 .mc{position:relative}
}
@keyframes fadeUp{from{opacity:0; transform:translateY(8px)} to{opacity:1; transform:none}}
.sampBox{display:grid; gap:12px}
.stepper{display:grid; grid-template-columns:repeat(5,1fr); gap:4px; margin-bottom:4px}
.stp{display:grid; justify-items:center; gap:3px; font-size:12px; color:var(--muted); text-align:center; position:relative}
.stp i{font-style:normal; width:30px; height:30px; border-radius:50%; display:grid; place-items:center; border:2px solid var(--line); background:var(--paper); font-weight:800; font-size:14px; transition:all .3s}
.stp.done i{background:var(--good); border-color:var(--good); color:#fff}
.stp.cur i{background:var(--fda); border-color:var(--fda); color:#fff; transform:scale(1.12); box-shadow:0 0 0 5px rgba(47,74,160,.15)}
.stp.cur span{color:var(--ink); font-weight:700}
.sstep{animation:slideIn .35s ease both; display:grid; gap:12px}
.sstep h3{font-size:20px}
@keyframes slideIn{from{opacity:0; transform:translateX(24px)} to{opacity:1; transform:none}}
.sbtn.on{border-color:var(--fda); box-shadow:0 0 0 3px rgba(47,74,160,.15)}
.bigNum{font:inherit; font-size:28px; font-weight:700; padding:12px 14px; border-radius:12px; border:2px solid var(--line); width:100%; max-width:280px; background:var(--paper); color:var(--ink)}
.tapChip{cursor:pointer; border:1px solid var(--line); background:var(--paper); font:inherit; font-size:15px}
.warn{background:#fff6e0; border:1px solid #f0d58a; color:#5b4510; border-radius:12px; padding:10px 12px; font-size:15.5px}
.pill{background:var(--fda-soft); border-radius:10px; padding:8px 12px; font-size:15px; font-weight:600}
.aqlGrid{display:flex; flex-wrap:wrap; gap:6px}
.aqlBtn{font:inherit; font-size:15.5px; font-weight:700; min-width:58px; padding:9px 8px; border-radius:10px; border:1.5px solid var(--line); background:var(--paper); color:var(--ink); cursor:pointer; transition:transform .15s}
.aqlBtn.rec{border-color:var(--star); background:#fff7e3}
.aqlBtn.on{background:var(--fda); border-color:var(--fda); color:#fff; transform:scale(1.06)}
.cta:disabled{opacity:.4; cursor:not-allowed}
.bigStats{display:grid; grid-template-columns:repeat(auto-fit,minmax(130px,1fr)); gap:10px}
.bs{border-radius:14px; padding:12px; background:var(--paper); border:1px solid var(--line); display:grid; gap:2px; animation:pop .45s cubic-bezier(.2,1.4,.4,1) both}
.bs:nth-child(2){animation-delay:.08s} .bs:nth-child(3){animation-delay:.16s} .bs:nth-child(4){animation-delay:.24s}
.bs span{font-size:13.5px; color:var(--muted); font-weight:700}
.bs b{font-family:var(--display); font-size:34px; line-height:1.1}
.bs.n{background:#e8eefc; border-color:#c3d0f2} .bs.ac{background:#e5f4ec; border-color:#bfe2cf} .bs.re{background:#fbeeec; border-color:#efcbc5}
@keyframes pop{from{opacity:0; transform:scale(.85)} to{opacity:1; transform:none}}
.visWrap{display:grid; gap:6px}
.lotVis{display:grid; grid-template-columns:repeat(auto-fill,minmax(11px,1fr)); gap:3px}
.lotVis i{display:block; aspect-ratio:1; border-radius:50%; background:var(--line)}
.lotVis i.s{background:var(--fda); animation:pop .4s ease both}
.visLeg{display:flex; gap:14px; flex-wrap:wrap; font-size:13.5px; color:var(--muted)}
.visLeg i{display:inline-block; width:10px; height:10px; border-radius:50%; background:var(--line); vertical-align:middle} .visLeg i.s{background:var(--fda)}
.oc{width:100%; max-width:520px; height:auto; color:var(--ink)}
.ocPath{stroke-dasharray:900; stroke-dashoffset:900; animation:draw 1.2s ease forwards}
@keyframes draw{to{stroke-dashoffset:0}}
.swFlow{display:grid; gap:6px}
.swb{border-radius:12px; padding:8px 12px; display:grid; color:#fff} .swb span{font-size:13.5px; opacity:.9}
.swb.red{background:#2a7f62} .swb.nor{background:#2f4aa0} .swb.tig{background:#b7791f} .swb.dis{background:#a8443a}
.swa{display:grid; gap:2px; font-size:13.5px; color:var(--muted); padding-left:14px; border-left:2px dashed var(--line); margin-left:14px}
.crRow{display:grid; gap:12px}

.qhelp{font-size:13.5px; color:var(--muted); margin:6px 2px 0; line-height:1.45}
.qhelp b{color:var(--ink); font-weight:700}
.debate .side p{margin:4px 0 0} .debate .side p.more{color:var(--muted); font-size:15.5px; border-top:1px dashed var(--line); padding-top:6px; margin-top:8px}
.decide,.exmp{margin-top:10px; padding:10px 12px; border-radius:10px; font-size:15.5px}
.decide{background:#eef3fb} .exmp{background:#f6f1e4}
.decide b,.exmp b{display:block; font-size:13px; letter-spacing:.06em; text-transform:uppercase; color:var(--muted); margin-bottom:4px}
.askList{margin:0; padding-left:20px; display:grid; gap:3px}
.gloss{display:grid; gap:8px}
.gItem{background:var(--card); border:1px solid var(--line); border-radius:12px; padding:10px 12px; display:grid; gap:3px}
.gT{display:flex; justify-content:space-between; gap:8px; align-items:baseline} .gT b{font-size:17px}
.gA{font-size:12px; font-weight:700; color:var(--muted); text-transform:uppercase; letter-spacing:.05em}
.gF{font-size:14.5px; font-weight:600; color:var(--fda)} .gD{font-size:15.5px}
.keyDates{margin:18px auto; max-width:1100px; background:var(--card); border:1px solid var(--line); border-radius:16px; padding:14px 16px}
.tlWrap{overflow-x:auto; padding:6px 0 4px}
.tlBar{position:relative; min-width:720px; height:120px; margin:0 22px}
.tlBar::before{content:""; position:absolute; left:0; right:0; top:58px; height:6px; border-radius:99px; background:linear-gradient(90deg,#c9d8f2,#cfe8df,#f1e2bd)}
.tlYear{position:absolute; top:70px; transform:translateX(-50%); font-size:12px; color:var(--muted); font-weight:700}
.tlYear::before{content:""; position:absolute; left:50%; top:-12px; width:1px; height:10px; background:var(--muted)}
.tlNow{position:absolute; top:92px; transform:translateX(-50%); font-size:11px; font-weight:800; color:var(--bad)}
.tlNow::before{content:""; position:absolute; left:50%; top:-36px; width:2px; height:34px; background:var(--bad)}
.tlDot{position:absolute; top:52px; transform:translateX(-50%); width:18px; height:18px; border-radius:50%; border:3px solid #fff; cursor:pointer; padding:0; box-shadow:0 1px 4px rgba(0,0,0,.25); transition:transform .15s}
.tlDot span{position:absolute; bottom:22px; left:50%; transform:translateX(-50%) rotate(-28deg); transform-origin:left bottom; white-space:nowrap; font-size:11px; font-weight:700; color:var(--ink)}
.tlDot.low span{bottom:auto; top:22px; transform:translateX(-50%); display:none}
.tlDot.us{background:#2f4aa0} .tlDot.eu{background:#0d7568} .tlDot.iso{background:#b7791f}
.tlDot:hover,.tlDot.on{transform:translateX(-50%) scale(1.35)} .tlDot.on{border-color:var(--ink)}
.tlLeg{display:flex; gap:14px; font-size:13px; color:var(--muted); margin:2px 0 8px}
.tlLeg i{display:inline-block; width:10px; height:10px; border-radius:50%; vertical-align:middle} .tlLeg i.us{background:#2f4aa0} .tlLeg i.eu{background:#0d7568} .tlLeg i.iso{background:#b7791f}
.tlDet{background:var(--paper); border-radius:12px; padding:10px 12px; animation:fadeUp .3s ease both}
.tlDet h3{font-size:18px; margin:4px 0} .tlDet p{margin:0 0 6px; font-size:15.5px}
.tlHead{display:flex; gap:8px; align-items:center}
.tlReg{font-size:11px; font-weight:800; color:#fff; border-radius:6px; padding:2px 6px} .tlReg.us{background:#2f4aa0} .tlReg.eu{background:#0d7568} .tlReg.iso{background:#b7791f}
.swTitle{font-weight:800; font-size:14px; color:var(--muted); text-transform:uppercase; letter-spacing:.05em}
.swPick{display:grid; grid-template-columns:repeat(4,1fr); gap:6px}
.swPick .swb{font:inherit; text-align:left; border:3px solid transparent; cursor:pointer; opacity:.6; transition:all .2s}
.swPick .swb b{font-size:15px} .swPick .swb span{font-size:12px}
.swPick .swb.on{opacity:1; border-color:var(--ink); transform:translateY(-2px); box-shadow:0 6px 14px rgba(0,0,0,.15)}
@media (max-width:520px){ .swPick{grid-template-columns:1fr 1fr} }
.crGrid{display:grid; gap:14px}
@media (min-width:640px){ .crGrid{grid-template-columns:1fr 1.15fr; align-items:start} }
.crChart{background:var(--paper); border:1px solid var(--line); border-radius:14px; padding:10px}

.tlBar{min-width:980px; height:150px}
.tlBar::before{top:96px} .tlYear{top:108px} .tlDot{top:90px} .tlNow{top:128px} .tlNow::before{top:-40px; height:38px}
.tlDot span{transform:translateX(-50%); bottom:24px; font-size:11.5px; background:var(--card); padding:1px 4px; border-radius:5px; border:1px solid var(--line)}
.tlDot.lv1 span{bottom:48px} .tlDot.lv2 span{bottom:72px}
.tlDot span::after{content:""; position:absolute; left:50%; top:100%; width:1px; height:6px; background:var(--line)}
.tlDot.lv1 span::after{height:30px} .tlDot.lv2 span::after{height:54px}
.tlDot:hover,.tlDot.on{transform:translateX(-50%) scale(1.3)}
.swPick .swb{opacity:.72}

.tlBar{height:190px} .tlBar::before{top:140px} .tlYear{top:152px} .tlDot{top:134px} .tlNow{top:172px}
.tlDot.lv3 span{bottom:96px} .tlDot.lv4 span{bottom:120px} .tlDot.lv3 span::after{height:78px} .tlDot.lv4 span::after{height:102px}
.tlBar{height:214px} .tlBar::before{top:164px} .tlYear{top:176px} .tlDot{top:158px} .tlNow{top:196px}
.tlDot.lv5 span{bottom:144px} .tlDot.lv5 span::after{height:126px}

/* ===== 2026-11 visual refresh: soft professional palette ===== */
:root{--paper:#f4f6f9; --paper-2:#eceff4; --card:#ffffff; --ink:#1f2a37; --muted:#64707d; --line:#e2e7ee;
 --qms:#2e7d74; --qms-soft:#e8f3f1; --fda:#4b5b9a; --fda-soft:#eceef8; --bas:#3b88b5; --bas-soft:#e8f2f9; --eu:#3a5f93; --eu-soft:#e9eff8;
 --star:#b98a35; --star-soft:#f7f0e2; --good:#3d8a5a; --good-soft:#e9f4ed; --bad:#b0544b; --bad-soft:#f8ebe9;
 --shadow:0 1px 2px rgba(16,24,40,.05),0 1px 3px rgba(16,24,40,.06); --shadow2:0 8px 24px rgba(16,24,40,.08)}
body{background:var(--paper) !important; background-image:linear-gradient(180deg,#eaf1f4 0,var(--paper) 340px) !important; color:var(--ink)}
h1,h2,h3{font-family:var(--body); font-weight:700; letter-spacing:-.015em}
.card{border-color:var(--line); border-radius:14px; box-shadow:var(--shadow)}
header.top{gap:12px; margin-bottom:16px}
.appbar{display:flex; justify-content:space-between; align-items:center; gap:14px; flex-wrap:wrap}
.vvList{display:grid; gap:8px; margin:12px 0}.vvRow{display:flex; justify-content:space-between; align-items:center; gap:10px; border:1px solid var(--line); border-radius:12px; padding:10px 12px; background:var(--card)}.vvRow b{display:block; font-size:15px}.vvRow small{color:var(--muted); font-size:12.5px}.vvBtns{display:flex; gap:6px; flex:0 0 auto}.vvSt{font-size:13px; color:var(--muted); min-height:1.2em}
.brand2{display:flex; align-items:center; gap:12px; text-decoration:none; color:var(--ink)}
.brand2 b{display:block; font-size:clamp(19px,2.6vw,24px); line-height:1.15}
.brand2 small{display:block; font-size:12.5px; color:var(--muted); font-weight:600; letter-spacing:.02em}
.statRow{display:flex; align-items:center; gap:10px; margin:0}
.statRow .progress{background:var(--card); border:1px solid var(--line); border-radius:12px; padding:8px 12px; font-size:14px; min-width:0; box-shadow:var(--shadow)}
.progress .bar{height:6px; margin-top:5px}
.pFoot{display:flex; gap:8px; align-items:center; font-size:12.5px; color:var(--muted); margin-top:3px}
.pFoot .reset{font-size:12.5px; padding:0}
.ringBtn{border-radius:14px; padding:4px 6px 2px; box-shadow:var(--shadow); border-color:var(--line)}
.ringLbl{font-size:11px}
.mainNav{display:grid; grid-template-columns:repeat(4,1fr); gap:6px; background:var(--card); border:1px solid var(--line); border-radius:16px; padding:6px; box-shadow:var(--shadow)}
.navBtn{font:inherit; display:flex; flex-direction:column; align-items:center; justify-content:center; gap:3px; padding:8px 4px; border:0; border-radius:11px; background:transparent; color:var(--muted); font-size:13px; font-weight:700; cursor:pointer; text-align:center; line-height:1.15; transition:background .15s,color .15s}
.navBtn .ico{width:22px; height:22px; fill:none; stroke:currentColor; stroke-width:1.9; stroke-linecap:round; stroke-linejoin:round}
.navBtn:hover{background:var(--paper)}
.navBtn[aria-current="true"]{background:var(--ac-soft,#e8f3f1); color:var(--ac,#2e7d74); box-shadow:inset 0 -3px 0 var(--ac,#2e7d74)}
.navBtn.n-home{--ac:#2e7d74;--ac-soft:#e8f3f1} .navBtn.n-explore{--ac:#3b88b5;--ac-soft:#e8f2f9} .navBtn.n-train{--ac:#b98a35;--ac-soft:#f7f0e2} .navBtn.n-dil{--ac:#b0544b;--ac-soft:#f8ebe9}
.navBtn.n-map{--ac:#4b5b9a;--ac-soft:#eceef8} .navBtn.n-dates{--ac:#6b5a9a;--ac-soft:#f0edf7} .navBtn.n-samp{--ac:#2f6f86;--ac-soft:#e6f1f5}
.navBtn .ico{color:var(--ac)}
.navBtn.n-samp{grid-column:span 2}
@media (min-width:900px){ .mainNav{grid-template-columns:repeat(6,1fr) 1.6fr} .navBtn.n-samp{grid-column:auto} .navBtn{flex-direction:row; gap:7px; font-size:14px; padding:10px 8px} }
.dnav{background:color-mix(in srgb,var(--paper) 94%,transparent)}
.partSwitch .partBtn{font-size:15px; padding:8px 10px; border-width:1px; border-radius:10px; background:var(--card); color:var(--muted); box-shadow:var(--shadow)}
.partBtn.basics[aria-pressed="true"]{background:var(--bas-soft); color:var(--bas); border-color:var(--bas)}
.partBtn.qms[aria-pressed="true"]{background:var(--qms-soft); color:var(--qms); border-color:var(--qms)}
.partBtn.fda[aria-pressed="true"]{background:var(--fda-soft); color:var(--fda); border-color:var(--fda)}
.partBtn.eu[aria-pressed="true"]{background:var(--eu-soft); color:var(--eu); border-color:var(--eu)}
.chTab{border-width:1px; box-shadow:var(--shadow); font-size:15.5px}
.chHead{background:var(--card) !important; color:var(--ink) !important; border:1px solid var(--line); border-top:5px solid var(--ac,#2e7d74); box-shadow:var(--shadow); border-radius:14px}
.chHead .eyebrow{color:var(--ac,#2e7d74) !important}
.chHead p{color:var(--muted) !important}
.chHead.basics{--ac:var(--bas)} .chHead.qms{--ac:var(--qms)} .chHead.fda{--ac:var(--fda)} .chHead.eu{--ac:var(--eu)} .chHead.rand{--ac:#b98a35} .chHead.dilHead{--ac:#b0544b} .chHead.mapHead{--ac:#4b5b9a} .chHead.sampHead{--ac:#2f6f86} .chHead.datesHead{--ac:#6b5a9a}
.tab{border-width:1px; box-shadow:var(--shadow)}
.tab[aria-selected="true"]{background:var(--ink); color:#fff}
.hero{background:linear-gradient(135deg,#ffffff 0,#f2f7f8 100%); border:1px solid var(--line); border-radius:18px; padding:22px 20px; box-shadow:var(--shadow); display:grid; gap:8px; margin-bottom:14px}
.hero .eyebrow{color:var(--qms)}
.hero h2{font-size:clamp(23px,3.4vw,32px)}
.hero p{margin:0; color:var(--muted); max-width:68ch}
.heroStats{display:flex; flex-wrap:wrap; gap:8px; margin-top:6px}
.heroStats span{background:var(--paper); border:1px solid var(--line); border-radius:99px; padding:4px 12px; font-size:14px; color:var(--muted)}
.heroStats b{color:var(--ink)}
.explore{background:var(--card); border:1px solid var(--line); border-radius:16px; box-shadow:var(--shadow); margin-bottom:16px; overflow:hidden}
.exploreBtn{width:100%; display:flex; align-items:center; gap:12px; font:inherit; text-align:left; background:linear-gradient(90deg,#e8f2f9,#ffffff); border:0; padding:14px 16px; cursor:pointer; color:var(--ink)}
.exploreBtn .ico{width:30px; height:30px; fill:none; stroke:#3b88b5; stroke-width:1.8; flex:0 0 auto}
.exploreBtn b{display:block; font-size:19px} .exploreBtn small{display:block; color:var(--muted); font-size:14px}
.exploreBtn span{flex:1}
.chev{font-style:normal; font-size:28px; color:#3b88b5; transition:transform .2s}
.explore.open .chev{transform:rotate(90deg)}
.exploreBody{display:none; padding:4px 16px 16px; gap:12px}
.explore.open .exploreBody{display:grid; animation:fadeUp .25s ease both}
.readGrid{display:grid; grid-template-columns:repeat(auto-fit,minmax(200px,1fr)); gap:10px}
.readBtn{font:inherit; text-align:left; display:grid; gap:3px; padding:12px 14px; border-radius:12px; border:1px solid var(--line); border-top:4px solid var(--ac); background:var(--card); color:var(--ink); cursor:pointer; box-shadow:var(--shadow); transition:transform .12s, box-shadow .12s}
.readBtn:hover{transform:translateY(-2px); box-shadow:var(--shadow2)}
.readBtn b{font-size:17px; color:var(--ac)} .readBtn span{font-size:14px; color:var(--muted)}
.readBtn.basics{--ac:var(--bas)} .readBtn.qms{--ac:var(--qms)} .readBtn.fda{--ac:var(--fda)} .readBtn.eu{--ac:var(--eu)}
.searchBox input,.qIn{width:100%; font:inherit; font-size:16.5px; padding:11px 14px 11px 40px; border-radius:12px; border:1.5px solid var(--line); background:var(--paper) url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='18' height='18' viewBox='0 0 24 24' fill='none' stroke='%2364707d' stroke-width='2.2' stroke-linecap='round'%3E%3Ccircle cx='11' cy='11' r='7'/%3E%3Cpath d='m20 20-4-4'/%3E%3C/svg%3E") no-repeat 13px 50%; color:var(--ink)}
.searchBox input:focus{outline:none; border-color:#3b88b5; background-color:#fff}
.secTitle{font-size:17px; margin:18px 2px 8px; color:var(--ink)}
.howGrid{display:grid; grid-template-columns:repeat(auto-fit,minmax(160px,1fr)); gap:10px}
.howItem{background:var(--card); border:1px solid var(--line); border-radius:14px; padding:12px 14px; display:grid; gap:4px; box-shadow:var(--shadow)}
.howItem .ico{width:24px; height:24px; fill:none; stroke:var(--qms); stroke-width:1.9; stroke-linecap:round; stroke-linejoin:round}
.howItem b{font-size:16px} .howItem span{font-size:14.5px; color:var(--muted)}
.glossCard{margin-top:16px} .glossCard .secTitle{margin-top:0}
.chipRow{display:flex; flex-wrap:wrap; gap:6px; margin:10px 0}
.chipBtn{font:inherit; font-size:13.5px; font-weight:700; padding:6px 12px; border-radius:99px; border:1px solid var(--line); background:var(--card); color:var(--muted); cursor:pointer}
.chipBtn[aria-pressed="true"]{background:var(--ink); color:#fff; border-color:var(--ink)}
.gloss{grid-template-columns:repeat(auto-fill,minmax(250px,1fr))}
.gItem{box-shadow:none; background:var(--paper)}
.tlCard{padding:12px 14px}
.tl2{position:relative; height:70px; margin:6px 14px 0}
.tl2::before{content:""; position:absolute; left:0; right:0; top:26px; height:6px; border-radius:99px; background:linear-gradient(90deg,#dce7f0,#e3efe9,#efe6d6)}
.tl2 .tlYear{top:40px} .tl2 .tlNow{top:52px} .tl2 .tlNow::before{top:-36px; height:34px}
.tl2 .tlDot{top:20px; width:16px; height:16px}
.tlDot.past{opacity:.55}
.tlDot.us{background:#4b5b9a} .tlDot.eu{background:#2e7d74} .tlDot.iso{background:#b98a35} .tlDot.ai{background:#8a5aa8}
.tlLeg i.us{background:#4b5b9a} .tlLeg i.eu{background:#2e7d74} .tlLeg i.iso{background:#b98a35} .tlLeg i.ai{background:#8a5aa8} .tlLeg i.nowI{background:var(--bad); border-radius:2px; width:3px}
.tlReg.us{background:#4b5b9a} .tlReg.eu{background:#2e7d74} .tlReg.iso{background:#b98a35} .tlReg.ai{background:#8a5aa8}
.chipBtn.us[aria-pressed="true"]{background:#4b5b9a;border-color:#4b5b9a} .chipBtn.eu[aria-pressed="true"]{background:#2e7d74;border-color:#2e7d74} .chipBtn.iso[aria-pressed="true"]{background:#b98a35;border-color:#b98a35} .chipBtn.ai[aria-pressed="true"]{background:#8a5aa8;border-color:#8a5aa8}
.dateList{display:grid; gap:8px; margin-top:12px; position:relative}
.yearHead{font-weight:800; font-size:20px; color:var(--muted); margin:10px 2px 0}
.dateItem{background:var(--card); border:1px solid var(--line); border-left:5px solid var(--ac); border-radius:12px; padding:10px 14px; box-shadow:var(--shadow); cursor:pointer; transition:box-shadow .15s}
.dateItem.us{--ac:#4b5b9a} .dateItem.eu{--ac:#2e7d74} .dateItem.iso{--ac:#b98a35} .dateItem.ai{--ac:#8a5aa8}
.dateItem.past{background:color-mix(in srgb,var(--card) 96%,var(--paper))} .dateItem.on{box-shadow:0 0 0 3px color-mix(in srgb,var(--ac) 35%,transparent)}
.dateItem h3{font-size:17px; margin:4px 0 2px} .dateItem p{margin:0 0 4px; font-size:15px; color:var(--muted)} .dateItem a{font-size:13.5px}
.dTop{display:flex; align-items:center; gap:8px; flex-wrap:wrap} .dState{margin-left:auto; font-size:12px; font-weight:700; color:var(--muted); text-transform:uppercase; letter-spacing:.05em}
.dateItem.future .dState{color:#8a5aa8}
.choiceBtn{border-width:1px; border-left-width:5px; box-shadow:var(--shadow)}
.choiceBtn.datesc{border-left-color:#6b5a9a}
.mbox .explore{margin:8px 0 10px}
.qres{border-radius:12px}
.debate .side{border-radius:12px}
.tlCard{overflow-x:auto} .tl2{min-width:880px}

:root{--eu:#9b6a35; --eu-soft:#f6eee4}
.tlDot.eu{background:#9b6a35} .tlLeg i.eu{background:#9b6a35} .tlReg.eu{background:#9b6a35} .chipBtn.eu[aria-pressed="true"]{background:#9b6a35;border-color:#9b6a35} .dateItem.eu{--ac:#9b6a35}
.tl2 .tlDot.on{transform:translateX(-50%) scale(1.5); border-color:var(--ink); opacity:1}
.selBar{display:flex; justify-content:space-between; align-items:center; gap:10px; background:var(--card); border:1px solid var(--line); border-radius:12px; padding:8px 12px; margin-top:10px; font-size:14.5px; color:var(--muted)}
.dSearch{margin:4px 0 8px}
.stickyCtl{position:sticky; top:0; z-index:15; background:color-mix(in srgb,var(--paper) 94%,transparent); backdrop-filter:blur(8px); -webkit-backdrop-filter:blur(8px); padding:8px 2px; margin:10px 0; border-bottom:1px solid var(--line)}
.navBtn.n-audit{--ac:#7a4f2a;--ac-soft:#f5ece3}
@media (min-width:900px){ .mainNav{grid-template-columns:repeat(6,1fr) 1.6fr 1fr} }
.choiceBtn.auditc{border-left-color:#7a4f2a}
.chHead.auditHead{--ac:#7a4f2a}
.caseGrid{display:grid; grid-template-columns:repeat(auto-fill,minmax(230px,1fr)); gap:10px}
.caseCard{font:inherit; text-align:left; display:grid; gap:6px; padding:14px; border-radius:14px; border:1px solid var(--line); background:var(--card); color:var(--ink); cursor:pointer; box-shadow:var(--shadow); transition:transform .12s, box-shadow .12s}
.caseCard:hover{transform:translateY(-2px); box-shadow:var(--shadow2)}
.caseCard b{font-size:16.5px} .caseCls{font-size:13px; color:var(--muted)}
.caseTop{display:flex; justify-content:space-between; align-items:center}
.caseTop .ico{width:30px; height:30px; fill:none; stroke:#7a4f2a; stroke-width:1.7; stroke-linecap:round; stroke-linejoin:round}
.caseNo{font-family:ui-monospace,Menlo,Consolas,monospace; font-weight:800; font-size:13px; background:#f5ece3; color:#7a4f2a; border-radius:6px; padding:2px 7px}
.caseBrief summary{cursor:pointer; font-weight:700; font-size:16px}
.caseBrief dl{display:grid; grid-template-columns:max-content 1fr; gap:4px 12px; margin:10px 0 0; font-size:15px}
.caseBrief dt{color:var(--muted); font-weight:700} .caseBrief dd{margin:0}
.audBar{position:sticky; top:0; z-index:15; display:flex; align-items:center; gap:10px; background:color-mix(in srgb,var(--paper) 94%,transparent); backdrop-filter:blur(8px); padding:8px 2px; margin:10px 0; font-size:14.5px; border-bottom:1px solid var(--line)}
.audTrail{display:flex; gap:3px; flex:1; flex-wrap:wrap}
.audTrail i{width:12px; height:12px; border-radius:3px; background:var(--line); display:block}
.audTrail i.ok{background:var(--good)} .audTrail i.no{background:var(--bad)} .audTrail i.cur{background:#7a4f2a; animation:pop .6s ease infinite alternate}
.audScore{font-weight:800; color:var(--good)}
.audQ{display:flex; gap:12px; align-items:flex-start; margin:8px 0 12px}
.avatar{flex:0 0 auto; width:58px; height:58px} .avatar.sm{width:48px; height:48px} .avatar svg{width:100%; height:100%}
.speech{position:relative; background:var(--card); border:1px solid var(--line); border-radius:4px 16px 16px 16px; padding:12px 14px; box-shadow:var(--shadow); flex:1; animation:fadeUp .3s ease both}
.speech p{margin:4px 0 0; font-size:17px}
.audTopic{font-size:12px; font-weight:800; letter-spacing:.06em; text-transform:uppercase; color:#7a4f2a}
.audOpts{display:grid; gap:8px}
.audOpt{text-align:left}
.audFb{margin-top:12px; border-radius:12px; padding:10px 14px; animation:fadeUp .25s ease both}
.audFb.good{background:var(--good-soft); border:1px solid #c5e3d0} .audFb.bad{background:var(--bad-soft); border:1px solid #edcbc6}
.audFb p{margin:4px 0 0; font-size:15px}
.audReport{display:grid; gap:10px; animation:fadeUp .35s ease both}
.repHead{display:flex; gap:14px; align-items:center; flex-wrap:wrap; position:relative}
.repHead h3{font-size:20px}
.stamp{margin-left:auto; font-weight:900; font-size:28px; letter-spacing:.12em; padding:6px 16px; border:4px solid; border-radius:10px; transform:rotate(-10deg); animation:stampIn .5s cubic-bezier(.2,1.6,.4,1) both .2s}
.stamp.pass{color:var(--good); border-color:var(--good)} .stamp.fail{color:var(--bad); border-color:var(--bad)}
@keyframes stampIn{from{opacity:0; transform:rotate(-10deg) scale(2.2)} to{opacity:1; transform:rotate(-10deg) scale(1)}}
.topicRes{display:grid; gap:8px}
.trow{display:grid; grid-template-columns:minmax(120px,1.2fr) 2fr auto; gap:10px; align-items:center; font-size:14.5px}
.trow .track{margin:0}
.audLog summary{cursor:pointer; font-weight:700}
.logItem{display:grid; gap:2px; padding:8px 10px; border-left:4px solid; border-radius:6px; margin-top:6px; background:var(--paper); font-size:14.5px}
.logItem.ok{border-color:var(--good)} .logItem.no{border-color:var(--bad)} .logItem small{color:var(--muted)}
.tl2{height:100px} .tl2::before{top:36px} .tl2 .tlYear{top:74px} .tl2 .tlNow{top:86px} .tl2 .tlNow::before{top:-80px; height:78px}
.tl2 .tlDot{width:18px; height:18px}
.stickyCtl{gap:6px}
.stickyCtl .tab{flex:1 1 0; min-width:0; padding:8px 4px; font-size:14.5px}
.dilPager{display:flex; align-items:center; justify-content:space-between; gap:10px; margin:10px 0}
.dilPager .reset:disabled{opacity:.35; cursor:default}
@media (max-width:899px){ .navBtn.n-samp{grid-column:auto} .navBtn{font-size:12px} .navBtn.n-samp span{font-size:11px} }
.stickyCtl .tab{white-space:nowrap; font-size:13.5px}

/* ---- module rings ---- */
.chHead.withRing{grid-template-columns:1fr auto; align-items:start; column-gap:18px}
.chHead.withRing .hTxt{display:grid; gap:10px; min-width:0}
.mRing{display:flex; flex-direction:column; align-items:center; gap:3px; text-align:center; width:132px}
.mRingSvg{background:none; border:0; padding:0; color:var(--ink); line-height:0; cursor:default}
button.mRingSvg{cursor:pointer}
.mRingLvl{font-size:13px; color:var(--ink)}
.mRingLine{font-size:11.5px; color:var(--muted); line-height:1.3}
.mRingReset{margin-top:4px; font-size:12.5px}
@media (max-width:640px){ .chHead.withRing{grid-template-columns:1fr} .mRing{flex-direction:row; flex-wrap:wrap; width:auto; justify-content:flex-start; text-align:left; gap:4px 12px; border-top:1px solid var(--line); padding-top:12px}
  .mRing .mRingSvg{flex:0 0 auto} .mRingLvl,.mRingLine{flex:1 1 150px} .mRingReset{flex:0 0 100%; text-align:left} }
/* ---- audit realism ---- */
.audTrail i.done{background:var(--ink); opacity:.45}
.audOpt.chosen{border-color:var(--ac,#7a4f2a); box-shadow:inset 0 0 0 1px var(--ac,#7a4f2a); opacity:1}
.audFb.neutral{background:var(--paper); border:1px dashed var(--line); color:var(--muted); font-style:italic}
.audFb.neutral p{margin:0}
.audScene{display:grid; gap:8px; margin:12px 0 6px}
.sceneLoc{font-size:12.5px; font-weight:700; letter-spacing:.04em; text-transform:uppercase; color:#7a4f2a}
.recReq{display:grid; gap:2px; background:var(--card); border:1px solid var(--line); border-left:4px solid #7a4f2a; border-radius:10px; padding:10px 12px; font-size:14.5px}
.recReq b{font-size:12px; text-transform:uppercase; letter-spacing:.05em; color:var(--muted)}
.audOpen{display:grid; gap:14px}
.audOpen .agenda,.audOpen .howTo{background:var(--paper); border:1px solid var(--line); border-radius:12px; padding:12px 14px}
.audOpen .howTo p{margin:6px 0 0; color:var(--muted)}
.areaList{margin:8px 0 6px; padding-left:20px; display:grid; gap:3px}
.areaList+small{color:var(--muted)}
.caseRes{margin-left:auto; font-size:11.5px; font-weight:700; padding:2px 7px; border-radius:20px; background:var(--paper)}
.caseRes.pass{color:var(--good)} .caseRes.fail{color:var(--bad)}
.obsItem{border:1px solid var(--line); border-left:4px solid var(--bad); border-radius:10px; padding:10px 12px; margin:8px 0; display:grid; gap:4px; background:var(--card)}
.obsItem p{margin:0; font-size:14.5px}
.obsItem small{color:var(--muted)}
.obsHead{display:flex; justify-content:space-between; gap:10px; flex-wrap:wrap}
.obsHead span{font-size:12.5px; color:var(--muted); font-weight:700}
.obsL{font-weight:700; color:var(--muted)}
/* ---- phone: bottom navigation ---- */
@media (max-width:640px){
  .mainNav{position:fixed; left:0; right:0; bottom:0; z-index:60; display:flex; gap:2px; overflow-x:auto; border-radius:0; border-width:1px 0 0; padding:5px 6px calc(5px + env(safe-area-inset-bottom)); box-shadow:0 -4px 16px rgba(20,30,40,.08); scrollbar-width:none; -webkit-overflow-scrolling:touch}
  .mainNav::-webkit-scrollbar{display:none}
  .mainNav .navBtn{flex:0 0 76px; padding:6px 2px; font-size:10.5px; gap:2px}
  .mainNav .navBtn.n-samp span{font-size:9.5px}
  .mainNav .navBtn .ico{width:20px; height:20px}
  .navBtn[aria-current="true"]{box-shadow:inset 0 3px 0 var(--ac,#2e7d74)}
  body{padding-bottom:calc(78px + env(safe-area-inset-bottom))}
  .appbar{padding-bottom:4px}
}

.randCtl{flex-wrap:wrap; row-gap:8px}
.randCtl .tab{flex:0 0 auto; white-space:nowrap}
.randCtl .unl{flex:0 0 auto}

/* ---- home title, tools, results ---- */
.hero .heroTitle{font-size:clamp(30px,5.4vw,46px); line-height:1.08; letter-spacing:-.01em; margin:2px 0 4px}
.toolGrid{grid-template-columns:repeat(auto-fit,minmax(260px,1fr))}
.toolCard{display:grid; gap:6px; text-align:left; padding:18px}
.toolCard .toolIco{width:38px; height:38px; border-radius:10px; background:#e6f1f5; display:grid; place-items:center; color:#2f6f86}
.toolCard .toolIco .ico{width:22px; height:22px; fill:none; stroke:currentColor; stroke-width:1.9; stroke-linecap:round; stroke-linejoin:round}
.toolCard.soon{opacity:.6; cursor:default; border-style:dashed}
.rRow{display:grid; grid-template-columns:repeat(auto-fit,minmax(170px,1fr)); gap:10px; margin:8px 0}
.rField{display:grid; gap:4px; font-size:13px; color:var(--muted); font-weight:600}
.rIn{font:inherit; font-size:16px; color:var(--ink); padding:10px 12px; border:1px solid var(--line); border-radius:10px; background:var(--card); width:100%; box-sizing:border-box}
.rIn:focus,.rData:focus{outline:2px solid var(--qms); outline-offset:1px}
.rData{font:inherit; font-size:15px; width:100%; box-sizing:border-box; padding:10px 12px; border:1px solid var(--line); border-radius:10px; background:var(--card); color:var(--ink); resize:vertical; font-variant-numeric:tabular-nums}
.rInputs{margin:10px 0}
.rOut{margin-top:12px; display:grid; gap:12px}
.verdict{border-radius:14px; padding:14px 16px; display:grid; gap:4px; border:1px solid}
.verdict b{font-size:20px; letter-spacing:.01em}
.verdict span{font-size:14.5px}
.verdict.ok{background:#eaf5ee; border-color:#bfe0ca; color:#1d6b3b}
.verdict.no{background:#fbeceb; border-color:#efc6c1; color:#9b2f25}
.statGrid{display:grid; grid-template-columns:repeat(auto-fit,minmax(150px,1fr)); gap:8px}
.statCell{background:var(--paper); border:1px solid var(--line); border-radius:10px; padding:8px 10px; display:grid; gap:2px}
.statCell span{font-size:12px; color:var(--muted); font-weight:600}
.statCell b{font-size:15.5px; font-variant-numeric:tabular-nums}
.plotGrid{display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:10px; margin-top:10px}
.plotCard{border:1px solid var(--line); border-radius:12px; padding:10px; background:var(--card)}
.exportBox{display:grid; gap:10px}
.cta.alt{background:#2f6f86}
.crRes{margin-top:16px; border-top:1px solid var(--line); padding-top:14px}
.statCell.wide{grid-column:1/-1}
.statCell.wide b{font-size:14.5px; font-weight:600}

.choiceBtn.sbtn.on{border:2.5px solid var(--fda)!important; border-left-width:6px!important; box-shadow:0 0 0 4px rgba(47,74,160,.18); background:#f4f6fd; position:relative}
.choiceBtn.sbtn.on::after{content:"✓ Selected"; position:absolute; top:8px; right:10px; font-size:11.5px; font-weight:800; color:var(--fda); background:#fff; border:1px solid #c9d0ec; border-radius:20px; padding:1px 8px}
.choiceBtn.sbtn.on b{padding-right:84px}
.aqlBtn.on{box-shadow:0 0 0 3px rgba(47,74,160,.25); outline:2px solid #fff; outline-offset:-4px}
.stp.can{cursor:pointer; background:none; border:0; font:inherit; color:var(--muted); padding:0}
.stp.can:hover i,.stp.can:focus-visible i{box-shadow:0 0 0 4px rgba(46,125,116,.22)}
.stp.can span{text-decoration:underline; text-underline-offset:2px; text-decoration-color:var(--line)}
.stepper{gap:2px} .stp span{font-size:11px; line-height:1.2}
.valChips{display:flex; flex-wrap:wrap; gap:5px; margin-top:8px}
.vSum{flex:0 0 100%; font-size:13.5px; font-weight:700; color:var(--good)}
.vSum.oos{color:var(--bad)}
.vChip{display:inline-flex; gap:5px; align-items:baseline; font-size:13px; padding:3px 8px; border-radius:8px; background:var(--paper); border:1px solid var(--line); font-variant-numeric:tabular-nums}
.vChip i{font-style:normal; font-size:10.5px; color:var(--muted)}
.vChip.oos{background:#fbeceb; border-color:#e6a9a1; color:#9b2f25; font-weight:800}
.vChip.oos i{color:#9b2f25}
.plotCard .eyebrow{text-transform:none; letter-spacing:.01em; font-size:12.5px}

/* ---- round 7: risk management, MSA, Gauge R&R ---- */
.chHead.riskHead{--ac:#a0522d} .choiceBtn.riskc{border-left-color:#a0522d} .navBtn.n-risk{--ac:#a0522d;--ac-soft:#f7ece5}
@media (min-width:641px) and (max-width:899px){ .mainNav{grid-template-columns:repeat(3,1fr)} .navBtn.n-samp{grid-column:auto} }
@media (min-width:900px){ .mainNav{grid-template-columns:repeat(5,1fr) 1.5fr 1.6fr 1.25fr 1.1fr} .navBtn{font-size:13.5px} }
.backLnk{color:inherit; text-decoration:none; font-weight:800}
.toolTabs{position:static}
.grid2{display:grid; grid-template-columns:repeat(auto-fit,minmax(220px,1fr)); gap:10px}
.grid3{display:grid; grid-template-columns:repeat(auto-fit,minmax(150px,1fr)); gap:10px}
.twoCol{display:grid; grid-template-columns:repeat(auto-fit,minmax(240px,1fr)); gap:14px}
.twoCol ul,.card ul{margin:6px 0 10px; padding-left:20px} .card li{margin:4px 0}
.steps{padding-left:22px} .steps li{margin:6px 0}
.howItem.msaItem{font:inherit; text-align:left; cursor:pointer; color:var(--ink)} .howItem .how{font-size:13.5px; color:var(--ink)}
.tblWrap{overflow-x:auto; -webkit-overflow-scrolling:touch}
table.rmTbl{font-size:14px} table.rmTbl td,table.rmTbl th{padding:6px 8px} table.rmTbl tr.bad td{color:#9b2f25; font-weight:700} table.rmTbl tr.hl td{background:#f4f6fd; font-weight:700}
.verdict.mid{background:#fbf5e6; border-color:#ead9a6; color:#7a5a0c}
.warnCard{border-left:5px solid #c9a227}
.selBar{display:flex; flex-wrap:wrap; justify-content:space-between; gap:8px; align-items:center; background:var(--paper); border:1px solid var(--line); border-radius:10px; padding:8px 12px; margin:8px 0; font-size:14px; font-weight:600}
.sampList{display:grid; gap:8px}
.sampRow{display:grid; grid-template-columns:auto auto 1fr auto; gap:10px; align-items:center; border:1px solid var(--line); border-radius:12px; padding:10px; background:var(--card)}
.sampRow.isBad{border-left:5px solid var(--bad)} .sampRow.isGood{border-left:5px solid #2e8b57}
.sampRow .sNo{white-space:nowrap} .sampRow .warnTxt{grid-column:1/-1; color:#9b2f25; font-weight:700}
@media (max-width:640px){ .sampRow{grid-template-columns:1fr auto} .sampRow .rField{grid-column:1/-1} }
.gbTog{display:inline-flex; border:1px solid var(--line); border-radius:10px; overflow:hidden}
.gb{font:inherit; font-weight:800; font-size:14px; border:0; padding:8px 12px; background:var(--card); color:var(--muted); cursor:pointer}
.gb.g[aria-pressed="true"]{background:#2e8b57; color:#fff} .gb.b[aria-pressed="true"]{background:var(--bad); color:#fff}
.gbTog.sm .gb{padding:6px 10px; font-size:13px}
.rateGrid{display:grid; grid-template-columns:repeat(auto-fill,minmax(112px,1fr)); gap:6px; margin-top:8px}
.rateCell{display:flex; justify-content:space-between; align-items:center; gap:4px; border:1px solid var(--line); border-radius:10px; padding:5px 6px; font-weight:700; font-variant-numeric:tabular-nums}
.rateCell.set{background:var(--paper)}
.imgCell{display:grid; gap:4px; justify-items:start}
.thumb{width:84px; height:64px; object-fit:cover; border-radius:8px; border:1px solid var(--line)}
.fileLbl{font-size:13px; font-weight:700; border:1px dashed var(--line); border-radius:10px; padding:8px 10px; cursor:pointer; white-space:nowrap}
.fileLbl input{display:none}
.linkBtn{font:inherit; font-size:13px; font-weight:700; background:none; border:0; color:#2f6f86; cursor:pointer; padding:4px 0}
table.gridIn td{padding:3px} table.gridIn th{padding:4px 6px}
.cellIn{font:inherit; font-size:15px; width:76px; padding:6px; border:1px solid var(--line); border-radius:8px; font-variant-numeric:tabular-nums}
.devCard{display:grid; gap:4px; margin-top:12px}
.rmFlow{padding-left:0; list-style:none; display:grid; gap:6px; counter-reset:none}
.rmStep{border:1px solid var(--line); border-radius:12px; padding:10px 12px; background:var(--card)}
.rmStep summary{cursor:pointer; display:flex; gap:10px; align-items:baseline; flex-wrap:wrap}
.rmStep .cl{font-size:12px; font-weight:800; color:#a0522d; white-space:nowrap}
.rmStep p{margin:8px 0 0} .rmStep .bp{background:#f7ece5; border-radius:8px; padding:8px 10px}
.gtag{justify-self:start; background:#f7ece5; color:#a0522d}
.qList{display:grid; gap:6px}
.qItem{display:grid; grid-template-columns:auto 1fr auto; gap:10px; align-items:start; border:1px solid var(--line); border-radius:10px; padding:8px 10px}
.qItem small{display:block; color:var(--muted)} .qItem.hl{border-color:#e2b99f; background:#fdf6f1}
.qn{font-size:12px; font-weight:800; color:var(--muted); white-space:nowrap}
.tag.focus{background:#a0522d; color:#fff}
.hzGrid{display:grid; grid-template-columns:repeat(auto-fit,minmax(220px,1fr)); gap:12px}
.hzCol{border:1px solid var(--line); border-radius:12px; padding:10px 12px} .hzCol i{font-style:normal; font-weight:700}
.statCell b.lite{font-size:13.5px; font-weight:500}
.chain{display:grid; grid-template-columns:repeat(4,1fr); gap:6px; margin:10px 0}
@media (max-width:640px){ .chain{grid-template-columns:1fr} }
.chainBox{border-radius:10px; padding:8px 10px; display:grid; gap:3px; border:1px solid var(--line); position:relative}
.chainBox small{font-size:11.5px; font-weight:800; text-transform:uppercase; letter-spacing:.04em; color:var(--muted)}
.chainBox.c0{background:#fdf3e6} .chainBox.c1{background:#f4f6fd} .chainBox.c2{background:#fbeceb} .chainBox.c3{background:#f3e9f5}
.scRow{display:grid; grid-template-columns:auto 1fr 1.6fr; gap:6px; align-items:center; margin:4px 0}
.rIn.sm{font-size:14px; padding:7px 9px}
table.rmMatrix{border-collapse:separate; border-spacing:3px; font-size:12.5px; margin:10px 0}
table.rmMatrix th{font-weight:700; text-align:left; padding:4px; color:var(--muted)} table.rmMatrix th.corner{font-size:11px}
.mCell{font:inherit; font-weight:800; width:100%; min-width:44px; height:40px; border-radius:8px; border:0; cursor:pointer; color:#fff}
.acc0{background:#3a9a62} .acc1{background:#d9a441; color:#3b2a00} .acc2{background:#c0503f}
.accLeg{display:flex; flex-wrap:wrap; gap:12px; font-size:13px; align-items:center} .accLeg .mCell{display:inline-grid; place-items:center; width:26px; min-width:0; height:22px; font-style:normal; font-size:12px; cursor:default}
.wsList{display:grid; gap:10px; margin-top:10px}
.wsRow{border:1px solid var(--line); border-radius:12px; padding:12px; display:grid; gap:10px; background:var(--paper)}
.wsHead{display:flex; justify-content:space-between; align-items:center; gap:8px}
.wsRisk{display:grid; grid-template-columns:repeat(auto-fit,minmax(140px,1fr)); gap:10px; align-items:end}
.lvl{display:inline-block; font-size:13px; font-weight:800; border-radius:8px; padding:8px 10px; background:var(--card); border:1px solid var(--line)}
.lvl.acc0,.lvl.acc2{color:#fff; border:0} .lvl.acc1{border:0}
.chk{display:flex; gap:6px; align-items:center; font-weight:700}
.evRow{display:grid; grid-template-columns:1.6fr 1fr auto; gap:8px; align-items:end}
.ftaWrap{overflow-x:auto} .ftaSvg{min-width:340px}
.ftaSvg .topB{fill:#fbeceb; stroke:#c0503f} .ftaSvg .midB{fill:#f4f6fd; stroke:#2f4aa0} .ftaSvg .evtB{fill:#fff; stroke:#6b7785} .ftaSvg .evtB.spf{stroke:#c0503f; stroke-width:2} .ftaSvg .gate{fill:#fff; stroke:#333} .ftaSvg .ln{fill:none; stroke:#8a96a3}
.ftaSvg text{fill:var(--ink)}
.panel,.panel>*,.card>*,.twoCol>*,.scRow>*,.grid2>*,.grid3>*,.wsRisk>*,.evRow>*,.sampRow>*{min-width:0}
.tblWrap,.ftaWrap{max-width:100%}
.idTag{display:inline-block; font-size:11.5px; font-weight:800; font-variant-numeric:tabular-nums; background:#f7ece5; color:#a0522d; border-radius:6px; padding:2px 7px; white-space:nowrap}
.traceRow{display:grid; grid-template-columns:repeat(auto-fit,minmax(200px,1fr)); gap:10px; background:#fbf8f5; border:1px dashed #e2c9b8; border-radius:10px; padding:8px 10px}
.detIn{font-size:13.5px}
.subTabs{margin-top:4px}
.sysTree{display:grid; gap:6px; margin-top:10px}
.sysRow{display:grid; grid-template-columns:auto 1fr auto auto; gap:8px; align-items:center} .sysRow.d1{margin-left:18px} .sysRow.d2{margin-left:36px}
.linkBtn.del{color:var(--bad)}
.sysSvg .sysB{fill:#fbeceb; stroke:#a0522d} .sysSvg .ssB{fill:#f4f6fd; stroke:#2f4aa0} .sysSvg .cB{fill:#fff; stroke:#6b7785} .sysSvg .ln{fill:none; stroke:#8a96a3} .sysSvg text{fill:var(--ink)} .sysSvg .sid{fill:#a0522d} .sysSvg .lk{fill:#2e7d74} .sysSvg .nolk{fill:#9aa4ae}
.evRow .evTr{grid-column:1/-1}
.rField.wide{grid-column:1/-1}
.hero .heroTag{font-weight:700; font-style:italic; color:var(--ac,#2e7d74); margin:0 0 4px}
.tlDot.mdcg{background:#c2185b} .tlLeg i.mdcg{background:#c2185b} .tlReg.mdcg{background:#c2185b} .chipBtn.mdcg[aria-pressed="true"]{background:#c2185b;border-color:#c2185b} .dateItem.mdcg{--ac:#c2185b}
.flash{position:fixed; left:50%; bottom:90px; transform:translateX(-50%); z-index:200; background:var(--ink); color:#fff; padding:10px 16px; border-radius:12px; font-weight:700; font-size:14.5px; box-shadow:0 8px 24px rgba(0,0,0,.2); max-width:90vw}
.cta.save{background:#a0522d}
.rowActs{display:flex; gap:12px; align-items:center}
.draftBar{background:#fbf3ec; border-color:#e2c9b8}
.draftRow{display:grid; gap:8px} .draftRow.act{border-left:5px solid #a0522d}
.tsRow{display:flex; flex-wrap:wrap; gap:6px 18px; font-size:13px; color:var(--muted); font-variant-numeric:tabular-nums}
.docPick{display:grid; gap:8px} .docPick .choiceBtn{text-align:left}
.iaRow{display:grid; grid-template-columns:1fr auto auto; gap:8px; align-items:center; padding:6px 0; border-top:1px solid var(--line)} .iaRow.on{background:#f7ece5; border-radius:8px; padding:6px 8px}
@media (max-width:640px){ .iaRow{grid-template-columns:1fr auto} .iaRow .src{grid-column:1/-1} }
.iaQ{display:grid; grid-template-columns:1fr auto; gap:10px; align-items:start; padding:10px 0; border-top:1px solid var(--line)}
.iaQ small{display:block; color:var(--muted); font-size:12.5px; margin-top:2px}
.iaQ.gate{background:#f4f6fd; border:1px solid #d6dcf0; border-radius:10px; padding:10px 12px}
.iaQ.sub.yes{background:#fffaf2}
.iaDet{grid-column:1/-1; display:grid; gap:6px}
.gb.n[aria-pressed="true"]{background:#5a6d69; color:#fff}
.naTxt{background:#eef3f1; border-radius:8px; padding:8px 10px; font-size:14px; color:var(--muted)}
.riskLink{display:grid; gap:6px; margin-top:10px; background:#fbf8f5; border:1px dashed #e2c9b8; border-radius:10px; padding:10px}
.iaPrev h4{margin:14px 0 6px} .iaPrev .iaH3{display:block; margin:10px 0 4px}
.okTxt{background:#eaf5ee; border:1px solid #bfe0ca; color:#1d6b3b; border-radius:10px; padding:10px 12px; font-weight:700}

/* ---- 3-row grouped main navigation (Learn / Practice / Tools) ---- */
.mainNav{display:grid !important; grid-template-columns:1fr !important; gap:6px; padding:8px; position:static !important; overflow:visible !important; border-radius:16px !important; border-width:1px !important}
.navGroup{display:grid; grid-template-columns:78px 1fr; gap:8px; align-items:center}
.navLab{font-size:11.5px; font-weight:800; letter-spacing:.08em; text-transform:uppercase; color:var(--muted); padding-left:4px}
.navRowG{display:grid; gap:6px} .navRowG.c4{grid-template-columns:repeat(4,1fr)} .navRowG.c3{grid-template-columns:repeat(3,1fr)} .navRowG.c2{grid-template-columns:repeat(2,1fr)}
.mainNav .navBtn{flex-direction:row !important; justify-content:flex-start; gap:10px !important; padding:12px 14px !important; font-size:15.5px !important; border:1px solid var(--line); background:var(--card); border-radius:12px; min-height:52px; text-align:left; flex:none !important}
.mainNav .navBtn span{font-size:inherit !important}
.mainNav .navBtn .ico{width:26px !important; height:26px !important; flex:0 0 26px}
.mainNav .navBtn[aria-current="true"]{box-shadow:inset 0 -3px 0 var(--ac,#2e7d74) !important; border-color:var(--ac,#2e7d74)}
.navGroup + .navGroup{border-top:1px dashed var(--line); padding-top:6px}
@media (max-width:640px){
  body{padding-bottom:0 !important}
  .mainNav{padding:6px !important; gap:5px}
  .navGroup{grid-template-columns:1fr; gap:4px}
  .navLab{font-size:10.5px}
  .mainNav .navBtn{flex-direction:column !important; justify-content:center; text-align:center; gap:4px !important; padding:9px 4px !important; font-size:12.5px !important; min-height:62px; line-height:1.15}
  .mainNav .navBtn .ico{width:24px !important; height:24px !important; flex:none}
}

/* ---- page background: bright hospital corridor (Unsplash, Tasha Kostyuk, Unsplash License) ---- */
html{background:#eef3f1; --bgimg:var(--bg-learn)} :root{--bg-learn:url("data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAA8LDA0MCg8NDA0REA8SFyYZFxUVFy8iJBwmODE7OjcxNjU9RVhLPUFUQjU2TWlOVFteY2RjPEpsdGxgc1hhY1//2wBDARARERcUFy0ZGS1fPzY/X19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX1//wgARCAJYA4QDASIAAhEBAxEB/8QAGgAAAwEBAQEAAAAAAAAAAAAAAAECAwQFBv/EABYBAQEBAAAAAAAAAAAAAAAAAAABAv/aAAwDAQACEAMQAAAB81j1GxhSaMAaABAAAgAAAAABoGIGAAAAAAAAgQJoGgfTzdJ23HOdjTVgIwJWDAAjLWKnRSbXzbwyGURJq+GT0q5mdXM0UlBpvx6B5npQcfRYIpD6MOg5eL0vPs9Lfl9CXgV5mSCzTbHeVgEc/TzHBxdvEmY0oADTAASYLXPUBgMKdJo2mAIAAABAAAAAAAAAAAMEMAAAAAASaBAAAdPN0ndxdnCelU0MGo04GABIpZWHB6Pmpr3ed3mtY2E6JfKvoZXJ1idNEqmA9CoxoBRUg5Y9cNQ8r2POTT1/A91cOfp5SG3ZWsXKwCebo5zz+Lu4UlNKAAAMAE0G2WoxgmOhjQAAABAAAACAAAABoGJgAAAAA0AADQCaEAAAdPPudvF18h6VTQ2mrBwNMUVFIGT5nqeSl9/F3BU0MUmBzaL0dOeyKBq3O8OL4yp48a9Q4euLcsWsal8vVmeN9D4/qmvF38IqbHSYAE83TzHBw93CkppQAAAaBpoeuWpQAMdgANAAAAhiYIAAAAAAAAAGgYAAAAAAACAEADTHtlqdGGkHfcWNpq2nDAJz0zqbzZXk+l5ib9vF2hUhOOXKs7cXqR6SedFAVsiI5IxOfnrmOr0fF9E9Ks9CqVFS0cnbxdNnfw9nFLThluaAAnm6ec8/h7uFJEKAAIGIGAPXLUoAbRYwQxAAAAAAAAgUaAaEYmAAAA0DQDQA0wBACAAGmVpnZbmjuuLKaqVgwBkZ64majKzbz+nlOjt4+wzyjmXLnvPKvpfN9SpU3TuN4fN0+ccuFc4sNM5V3+f3Werth0FUqKGHn28LPX4uvjlokrW8tYaaJ5+jA8/h7uEgAQAAAAAA9sdSgCgLAErEA0AAMQAACYAAAACAAxAwAAAAAAABNAADTHpnY9Mtjs0y1W2VADAAnDfmOXm05TWZZ19fJ02edhtjm4ufTPTKy0W02PVOM+D0uE8jDXKJm4F3cXbXqdGGxpeVmiEc3P08dnrcu+cubm7K0z1laaJx2zOHh9TCzzj0Gecd0nG++181ejkcZ0uOfbTWzA6g4ASgAAAIGIGIGIAAAAaAaBiaACgAxCDQMTAAEAAA1qRrWxy7dPoy8WtFOlUAwACOTr5Tg5+rIzXRidnTjvZ5vN3ccvL63k+rHp4darPU0Flpymvl9/lnGiYrKoH38PpV6OislvM3cWZcfbhXTLUc+/N12GsXKDROesGM6FS9XHNPRFk6Gq4Y9eRyGiSdChFB5KEoAAAAAAAmAAAgaBgAAAAAA0DE0AAAGJiHRD1sx6kV09vN1Zs59HEejzdfMFSxgDEzLl6uY41pJXN1YJ2azpXBx93LLye9w+qVWWxeU+adbiajztuaMk5hRUrfp+b6tnoUMibB6RZM6BMjOTt5Oyx0OUTCc9MzOTKt3zhrnGZ0a8NnZnDMyhFZQDDxU0oAAAAAAAAAAAAAAA0A0DAQABoGDE71Mb30rn03oxvSo5tM+8erJRqorO2c7ChpgARh0YnJOsBnpNnVotV5cOjpjHQYarAwx6tLMp0iObP0mvkr2eY8yfT3PJ7upiXTJzPqkyoYaZ9BymmRz9XH02bg5UNE565HPy6+ZZ1LhS+guMOhcyj1d/M9CtChClYhh4IJQAAAAAAABiAAGIGAAAADE0C9DG+jQ59d7MdNaM6sJbBTfGX6WEy9DihuGdGDqJhxV1miyKDNoynoZyT06C0lGc9ARasfB34k576HCvRzPMz9YPGXto8XX1mcm2gS9Gctb4k0aBtltGPL2eZS2ydnoNOUAJx2xPN8j1fIIJctOWMQdPp+X6Wp20qQpNQYfPoAAAAAAAAAAAAACGIpjszrfVOfXo0MNNrMruiHQqGAmCGjPh06U259KOSu2peVdTMF2yY22YrZmTpnJl3BwR6Mnm9fSzlOwIdoVTmK+XrMI6ICtNjk5vV5ThXczg7NGIbE2GHN28lnkfR/N/TSrpw1heJ7fiV1Tpz2enWekrQE5a5nneV7vFZ5L9Cl8+vR0PKfps4+96l0mjaagB88AAAAAmhiBgAAAUS9dTn06tU5tt7Mb1ZFUKmAAAAAADIWO3n2T7Xn+nL52uetR5no+Snqxy6nfWNS1Vc50xWpg2jKdMSlF0aRka7ed3xdRZfJ1chh2+N6x1clYG+nLR0zjYLfAsAHCNVCK5N8rPH+k+a+gl21w2K8r1OEXJ3ctnbvzdMomoUXFY5dM2cz3DJ6tclsjN2iWA2MBkfOAUCAaBoIAYjTWsL6tU5dunQw01ozqmqGIAKAAADATCAAAkw5jWz0NNuSXOk6y8j2PITXt5O0tjW98OqPH9jy+suN+MjJXZsTS5wudO62lrfFxt5XXRzXOllw9JcMemK87rO4cChtMkAqXFI33jxe3Tcy2qCuba4wnp5qe/NoaqYjSebnr0Dxuo7lhidplqBpJKuSBgMYDD5k6Suau/Y8g9TE4a7NE5NuvQ5td6MrsJbATAAACABQYJgAAAxMBcnR59ldvN6Z0ef1csradT5freek9nN0lgLfTzbRlPRzHZw9aPK6p6rMevnUuSrUTdD59ect5OyrllUlLnUbVm9Oc3zpRVZaDmkKNJrWHrHF33ATpcZOmc/L6GdcHZVCV5E53JkbdRxT6VHl6d/ODQEVAhFUJwxBJ0BlVhlO4YPYM3YQWEFhBbMzQMzQMzQMzQMzQMzQMzQMzUMjXnOHONtR+35vpZvHAwboji9Dz6XRj0oLRSrXOjo5ezhK6OLtJ00wiOffOnO+Bo+XQUaRWWmPWgrzWsN8C9QNefbOFqUcuud1apQRcFZ785w+z4Ptlzci2x1J4e7lMunk1s6cN5l5ce5WcmujJTFx4O7gPcebhyKgAbQMCNiQokKEDEDEDEFEhRIUSFEhRIWQFkOKJKokKcEV5XVwaOjaz0jbnxc6dUhgvL9TzTXfPQoTAGbcu+ZnrKOh83RGaqanG4M9Iuqi4Me3k7EzJuVZaZUt8OmLGhvNGbKLVSJUGnF3cRwer5vqVVxcZ7Y7mOHTgZFZWdgOXKbmoKERSObj7OdfSGCGCGAxiGRQwQwQwQwQwmK5DaODGz048vM9XPzdl7Z5uQ9V+OR7T8QPcfgh77+fD6A+fD2p8TuPQqddRd+Xbm1g+Y6FyZnaefR3ccbVby5E7dfL3PQMdZalorHZGHTzdA4rMnB3VqoHFST04bEXGkRjtkHRhuVNSTSommxxcgAXx9vGc/fy9YWmRtjsLn6eczx3zs30x2lym5pDEE2vLntKdQyVDBNgmMQwsGJgAAAAmCjQMTdGJqjKrZnn0Bzm4YLpZynUHKutnGdgebzdfPZp1GhfRxTLwebfRXA/XuOCPbivE97Drjzuf0izmw9PEw9Hn6hKnKikEb5BhpzkdeW9KLmFGkUbZ3Gd4dBnFFGs3AqkKmiikJORMo04uvlDaLGxBrnoTlpmZ47Kw6Mdpc1SEMAYcrNLNQJQYIYAAAGiAABgAAAkUpBiYMAGQigQwAAGCGBjt5lc/Vj1WbcO+i5nfnHPtYJsgAFnriRc3TTQWmA0A5M2gnn1mttJuM3YZRrBKuaz6ZuMUVVWyCNQzoZU3kJAXUWLDSR0IsAdSxRaMy7MrqSE0DTAaMNY0soRKwAAAYABRIUIKSBoBFAhsTAGgYiGAAANMAAAMPM2WprV9EsaFAghMAGCGCw6OanSoBg2mAAZ65EhzC6cO0UtiaCRglVArgi50LyqC9ICHGw8N8SKTC0iKz2CbgoQVUMtTQ6momGqhUhMYJoixksYmMAYAAMJExiYNAxAxAxMAAABohgDEDExiB8+/mVn2Z9dOghtEAIbQMQMQPh7fMrubApWS04ETSQGfHptW7uYnLpwLNIEhjVSaZ7ZCAArUwTQ7lilyDllDZz9GHQLLXEtgNujO0wRA0MhoG0DQxqkIAAAGAAMA858ZXa+KjtfFR1nKzqOYOo5WdRys6jlZ0rmUdRzM6HzB0vlZ1Vyalcb6LNdYJbeQamSNjENnhRqYhs8Ga+V6PAehWSNnjRZkjTBYnYq4zP0+XqAVwosMXONa68vUXGkjyuCk0O8mNMApEDQXNlZ3MZ747VOO+JRSKaYmgaaJEyU0MGJtjnXMhqgGxFAiiJKD4hwjUyDZ4hu+YOl8odd8Idhxh2HGHYcaO18Idq4w7Hxo7vb8b16XVz42dk+dEvpvyZPYPGk9s8NHvHhh7a8ZnsvxaPanyPQNNM7OisIOl8Wp08muZrx72bICiUWscTq58ec7ujz0evGcm8CBAFTRacDJY5AdJjlhntlsLLXIpNjGCTQOWS0yBodTRSQa5a5RDTqnLKaYwIYB4Z2rU412hxruDhXeHAd7PPO9nnHoh5p6QeYemL5i9QPLXqh5Me1zkzXnJfBpcvIvT3PGPdZ4V+1B5F+toeHXtB4le1R4Z7lngdfqs8jo9MPF09biMOtI6Hxydz8+D1zyA9nDy4PUy88O3OLMI9HzV19fz/QTUYCoFSAqKHNIhuSrz0FScTSoWemJq5AEwTVJvU51viQ2CtWCuYvHbKoYwpUDGAEAw5AKAKAcIYIYJgAwAAGElMkpGXnwrIvo2MntZRRLgbusa1Iyq2QWEFAmwWPRzk78zh+f1FRO2a5THQc96hy1pRzzpRD0Zn1Y9RzZ6Yoet5npnSnImAMBgCYhykXeAbTlZemesLm3xo0VAmCaDSlMPOcq1HQrKiVaHltmZjdJlADgYAAcgykMEMEMEMEwAAAYmMTAMN+c87pjazcVKnTJdzANkFolsEqCVoEO2Tj0Yiy25SrlGbKOfoUERtkS5kmp1FeVF9XB2Lzxrmlel5vpG7zQ6GAMAABklITAG9Iy1zoeOuJrWdk3ATTZedyRy9bqNZcXUA8zM3ziqTGDHAxiYAMOMCmIGIGJgAAADAAAAAATZhj2o4ttpJvODsnl0NXzQd8LI2OezcxDUyZoZsvl35yNM2GmPVLjmOq5tszOalJGGXVhqY6bZi6MdFjPQQ7/J9c3pEBCrQxDWcw1Uo2WbK0ysslwmMmNUQaBFwFE0E6QQwqoYStaMV0IyLRNKhscAwBghhxA6QAAAAMTAAAAaYAAAAwQ0AAxBo4YTQE6owNQwXQHO9wwXQHPHXzGGkSRefIeplwQeplxM0XNqUuZS71yap2c3p+QaaLrrDCdVn3PD9VO6uPU3z0ZgtkZVVEsYU5ipzyrrOWTtjm2NWnDJZKAGgqWhDVDTK0nSJnSVidJSKVDdNZKCSgkoOAZYgAAGIGhiYAADQMQMTAAYgaQUkwAGJjc0CqQEDcoszDTz+vkOfs8rQ15errjycvbzPGPbxPK06kvOrzQvKF7+ZWldPm7VS04zs9fy/YNRA3LLhANMyWzMjoRzm7Iu3ENamLchUUSBRSqFNQAFJgbaZ6SiaFFwmeuWpbBQAAAAPPAsAYAhoAAAAYmAAAA0DJBiBiYNMGgABuUaTmwGElBKqByI53sHF6fNvDcah5+2FZBBnOnQebHZyldU9R5t1JvzdtG3oY7gqZLbIKkQwGmNNBUs1QROuOgZuQHNAA7iocOKYmDQbXjpFqWqkSRrlZq5asQMQMQcAyxAA0AAAAAAAAAJghsQwTYIYJgAADBTbMa0CG5BAABM6IyetGBuGW7giryKypmOXWzzujpRzm7MFcm0zFdGnJvGqQU0DQAANyykIGmUJwrmjNMoV0ZjQ3NQoqaSYFINKioYwhOadRcVUUUIGJgAcQFCaGmCaBiAAAQMCgHAADTAAAAaBiYAA0DcspAJUhDBKgStEbZsdTpExrmSVNAIAAaZJQROqIumIoEwBNANAwAAGgvXLWJQjNhWskQgKKmolNUAAJl3mjWYIctUUqHU1DEwaBiDjaKaaAAABDKQyAAAYAAAAANAwAABoGgBpg0xgAACAGmE0gaoWmekSgEmqJpCABoGCGDGANNDBimkNNDcsEAxMrbLaMk0QIrXPSIQFFTUShUAhiC0gZLKTkdTRVQ4pyxiYCDjcvRgQAAAAwABAxNMAAAAAGAAAAAAAAxDAHUsaaAEDTCakYqCpqJGqQ0AAgAAAaCkxNMYAUtIzmppy0NoAAGmXrjtGaqTMCrTIgCikCQCAEAMdEO2QrkGmU04YAwQwDiaejBwAAAAAJgmAAAAAANME0AA3LGgAYIYJpjcsYAJgmmE1I2gpyxAgGhMBAAAUmAOQaYxUFKYEFIAAAAHU0PbDWHnpkQNVbVRk06BMkEAANMqpoAIU1NDTG0xtOAEMQcjl6UJwNMAAAAAAAAAAABoBgAmCGAAAAAAAMTG0DQACGDBMBoBANAAAhgmA3NilgAh1LGmhACAATAAdSyrm4eWmQk5rS4uMk1QNCAEADQVU0DlhLkGmU5oYnAAAg46l6U5Y2nAAAAAAAAAAAAAAAA0wAAAAAAAAGmDTAAE0DTGIGAIAE0AAAwABpgmANCaBgACBME0wACpoqpqKzqSZuaq82IAcNADJGCKZNqiWwhVIOWU5CnIUkDEHIwspgowhgAAAAAAAAAAAAAAAAwAAAAAAAABgDAEADAAAAAAEAADAAAGAmAACAGACAABMAABgVQRUASgoYAAJADAQAwB6AICFmFAAADAAAQB//xAAuEAACAgAFAwMEAwADAQEAAAAAAQIRAxASIDETITAEMkEUIkBQM0JgIyRDNHD/2gAIAQEAAQUC/Uvj4wuWLjxsSLE9t5Xkhs5ZYhMx4KcOkKAlmnlNGkwl2lHtk8ltkTH5F+rfC4wuZcRflsckJ7LLJ4lEJ2WRkN7m9yWUyTowH2JdpDyWxkiY/Iv1b4XGFzP2w93kmWRkJ7GYvOEPi3qS2Io0+BmMemfYxOc1sZImP9u+Fxhcz9sPd5JcS5gLgWcoISSHxhR77Flfhx129OxcYnG9kiY/274XGFzicQ9y8kuJcwFtmyOSWxZSdLUai9qyxVawu2Jh+2ft3skTH+3fC4wucTiPuXklxPnD22Yku+GyO1ZSdkpUayMhbFlPhJKWFxLjwSJj/b/Hxhe7FI8rxolxPnD2NjkYj74PdjzWU32kTZZGRFi2y4a74XJ875Ex/uPjC92KR5XklxLnDzsxJDkSZ6SP27EWSn3cyTGJkGR2skYb+4/tvkTH+4+MP3YvK5XiZZLiXOHk2SkTkWRi5zilFMWSyxn2lkx5RI7WYhhPuP375Ex/uPjD92LyheFjLGxmEPiUiTHl6TD7bFliMlI1DY8oEN2Lxh9sp+7fImP9zh+7F9yF4ZEmWXlhEuJvu8oR1zSSTFkspGIT24ZDdiET4xOcltZJEkUUUUaTSaSiihIor9Zh+7F9yF4GSJ7MIlxLl5ejjkxZLPGfaWTzwiO7EIvvF/bicLexocTQaDQaTQaBwHEooSKK/WYS+7GXeEZsXgZInlWWES4lzIZ6L2s+ULJvvZiMlk8kYRHdMiu8OJ8Q3vKiiiihIooaKKKK/VqNmkw405wswq0SVS3skSEhrLDJDJjPRZdmacm6SJPtMexGER2LKQkQJcQ8yzf62ihdjDWqSh3nEwZVKatb2SJERnzAkSJFGDDpwznNRNTlliMkPZEwhZPY8kMhzueyyyyyyx/q6KNJRHnBVzX8syqnynzuYyQhnzEZIkjBhc3kic6Je+PDZOW6JhCye9i9y3MZZZZZZqFIv9TRRpNJRRIw4WRjpfyaUzgkt7GMWS5jk4jgYcdKfJwuW19yXZ4bY/TSPppH0sz6WZ9LM+lxCPppojhtFPekSy/stzGSZqNZqLGxSIv9NRQomkooorKZh8XsZyt7HnEWWJOMD7GmUIxWJGlRHiClJlsUreI9L6sTrQIS1mosXtS7JJqS0qu2S4xOET7OD3MmyUzWajUajUaiEiP6OjSKJpKKK2PssKOvElSErH2z5UR56XsaY4s0McWRixZTgpEIKCWctRF9ppyFE+4cMVnSxblhY0n9LiNL0cqwsLFwmoyEmaWfejTiGnEFhzrS8kYnEWYphPdIxSRed5xIC/Po0iiaSiiit2Iz08ag5d4fcM1RrUk7s+LNRbNTLYmWy2WzUdRmpmtmru80OzVRqFR2LNRqLLZbLLLz1ROomLG1SyRPiL74nGFukYxLfEwxfmUKIomk0lFFeCTpL7pOWmGnVH6ejp46EsUUsdCnOpYkmQxSU4GuNaoiaNSi3OJbkKUkdVovVNdjquLeJilp58EJNmuSOoXqFA0Ds/5R9caxajHFIprZRNduFhSf1QhE+F7n3jAW1mIiUSjSaTQaTQRgRX5dCiKIolFFePEffBgYvKytPPsdyyy0djsdj7T7SolQKids7KR3RKVmJFWhkWWIdFFFGkooorJrLCX/AG6KES4/9PhP7o8bGSRKBoNBoNBoNAoiX5FCiKIomkoryzdEVbw46YPvJE3pjCcqwZ24St3lbiRlCY4vY2azWaxOTLo1yE9WzFTRDHhOSodUoliyrLUWWWWWWSfYwf8A6k8kPhr7j+0ONrKKKKKKK/HoURQFE0lFedk3bwo98T2rLG/jgQlRhcCFzjR0PCnZKObO2WgTSJyQrk+MkMni9l6fVJcXQ5CLNYsTL52seWD/APVYhZS5JLvh76KK/Io0igKBpKKK/BxJEUYCMXhZYn8cD4hxniLVhxemUe6arKTER7EpZfaRSyQh1WP7o8I5HHKdjshGVRY97NJhenrEoQstJQ4WRjW6iivx9IoigKJpKK/DbJd2kRVRxH92WJ7IHwtkfbiR74TJEnkslDUTuLjcpfAhuiL7NfZDjYyiI+d8UKqTXUorKxDHI1FllkptE8VxX1MiGPajjJxXqE31YiaY40vHWyhRFAUTSUV+NiSIowVc3xnLiC+75WyBi84eWKLlLLD9uL3lCFbG7I+1vshZ/NWNUJj3/PB3ZHBl1jvsY4MUZCzcbHhnRR0iOHR0u7wbI4ek7+HpHSI4R0x4Z0jpiwxQNJpK/Hk+z7swFUMR9tkP5PlbIc4qI9iLJI004xJKhSrJFZTfYT7vlCyvKJLucOxi2r3CaRaLE0WtlllljmjqoePFEcZSYjsWkdSLfh0Gg0lFGk0mkoorKiiiiiiiiiiiiiiiiiiiissRkUJamuyn7tkf5flbFzPgvuiUSPE+RLtqo1Fksv7vkXMslkuJcxyfK2Lm7czBm3jlZokNu9TE7yaNI8NsjFo+8uR3J8ekbeJ+qxHS5Z6eP3Pstq/mXK28xGQyfZso+GXk8v8A0rL5ZXfOhLKRHZ8tUpcem/nTESy+JDJEPDie30fv/UsxZW4nJhKoYhWx8f8AvDdHh+754EyWbOTkiPL/ANCQh5rbIjs+Ze2fHpf5CPMhHw8miPhxfZ6Pn8u/JZZiS7c5Yce4+72Ph/zw9u1D9w+8YsQ8mS7JcRHl/dGILh5fKzvJkdny+MQ9LyRJcLKWa5jxvxfZ6RdvxNR1EdVHWR10P1CPqDrn1B9Qj6hH1CPqEfUI66Oujro66Ouh+pRDH1NuxC5w0S4ys1Issn/LH22ahPdIiI+WcHI+EPJe8kR4YsluW18TPTLsLmWSJZ/MeN+L7PTL7Pw2SQ0xxZpZokdORHBkSwZDw5GiRokaJGmRpkVIqRUipFSKZgREIjEiich4iHinWgOeEyMoxOpcsT+S6UsRM+Iz7Rle1j5yZJkEMWa5GLiWS8j4mYHtIksojzZHJ7sX2en/AI/xNJoR00dNGhGhGk0nTR00dNHTR0kdJHSR0kdJHRR0UTwkkRRGOXCxcceLNlsUbFhj0oi1rxOcQ6Zp+10jDkhbWuyykxCHsXLzfmlxIw/aIYsnnIj4MX24Ps/T4shIgi6MOWqfq8TRh9NyI+nPp0L06QsJDwYs6ESftqzQaO3SRHDityarKRBZPL4Fy+OT4YvLIkR9uTFk86EvBicYft/TTdLlwRdGI5Nekg4xnWJNYaFHdL2rxPJnzEY8nl8y9sFkxeB5rJkhcZrdWT3SFx+mxZW4Iuj3EYHx4HwvEsp9yK2sXK5nxFZpFZ1slmsmM+PAkPwP9PiSpcvhIUfHLheF5XSTK7Lus3nWT4juYsn+DL9fiytxRFeWXi+TEdvDjbF2lPnJi5FkyOxDyQ/wn+uxJUl3aiJeXEf3eB5SdIitMbGM+Bi5FkxeV8CGLZXlXjsv8rEduCF5sT+fxTeqWEs/hi9r4PliET5yXL48CHwIfCyXnQ/FqZrNZrNZrNZrNZrNZqNRqNRqNRqNRqNRqNRqNRZiSpRVtLzz7+s3MbFxJ6YxVtKlm+whsTFs5eSG/Asnkh8ZLzofi6iOojWjWjWjUjUjUi0Wi0WWWWWWWWWWjUjUjUjUiLJu3BZWajUWWajUaizUajUaiyv+0WWWaizX2TtoxJapYSzWUuPjKOz58ayeUR5ry0Vk/FqNRqNbNbOozqM6jOqzqs6p1TqnVOqdU6p1DqnVOodQ6h1GKbbXaEVlZZZZZZZZZeVlllkfdr7kYmk0lISiRp4snSitT2sfGUMkLsP3eViIkhDF50S8VFFFFFMplFFFHc77++30sbnIXYliHWR1jrHVZ1zrSOvI67Ouzrs67PqGfUM+oPqD07uGqGGRxk110h+oPqGLFZq7RWkl9xBaRvY2NkpyOpJCxO3VmnHEuMJalsrxsQiQvwUS8XSidKJ0onSidJHRR0YnRR0InQR0EdBHQR0EfTo+nR9Oj6dH06Pp0fTn059OS9OYcOnCyeKORZ3O5TKZ05M6cjpM6Z0jpM6MjpTOlM6UyMMWCWJ3+6Rpm5fcjvMjGhSo1Fl5JjLHQ0fBL7X1JM0zcMJVDekNb6Kyf4FZIl4qKKKKKKKKKKKKKKKKKKzoofunKicrNDYsBi9OLBRoijTEpGkVmizRI6Z0zpnSR0zpoh2lKMZCwIEoURxNeTaPtOw6LNRrZrZecpao4MY6/URhXBdwh7d6ZfgeUslvorwIl+ZWdE3pjFj+4hhlLLDimTgaTQaSiivB/aTNRiP7cJVASJMbZ8yQomjtRQ1QkUYUbyYu0I5PyWORecuBbqyfgRL89mNianHiMDSaShdvO/dIXEiqyZWSyZf2LJ8rLA93x/b+kfwEs/gW28rGzWLuUVsRL8+b7OJBfiS90h9lFZSdEUJGIlFLO/tFyR5PT/yFfd8Q75X28NFFbEfC2sUVlVk0qoiyxPJui8n+fNZRkc5UUaXtooooooorOQ+OT7spRoQueWMXLyhl3PuPT31WmV3SMLtGymUV40iskz4EzkrJF50UVksrQ5Gr9C4DgLsWahTRqzo0lZ0Vun7uTgcrI0lie1JkaUfl5fLyh2gLLB/klz/bgw+8Ulus1GovKy9lFFdisrLO2Vjysst50af0lGk0DwxJxH3y1SINyU5OLWJY50LETOojqI6kTqROpE1xJOxCWpy+zH0U2KRatVtoXCwvsyhLTJiklK7eD7M7zorbp2X4aK31+qorKjQOCNCHBHTR00dNHTR00dJHTQ1RRGVHqucLHJ0nF/dNU+TUWajVR1CM1fVn0+odQTkSnZBPExodpYD+0Q0Ptne6y6NZZaNX4j/T3nfjxRqxRcTG4apSm5Gp28WUnDF0Jytya0X3ZQokp4awEiMf+LGX/XR6aaji4fZ4VuOuaFiFnY0o0mkrJFmoc0PFiLEsUpMqTFHzra/2vqXpWvVGEj1NyemY4zSbLLLOx2Hkk25QnafaEvsxZqWGoshgvXaMBVhFFZ0UUSjqekoo0HTQomn8GO2XAv19lllmP90YKUZPHnhS6scSMZPS3Zo1HRidNJuMJH9dMB0StZd9EoUuxdGtuHduKoiqid/wfjyx2yyX6u99FGJqhi4iWILFhhiGpW7jFKTNdEZKIpWpqjValNM1GttVJ4b1W1Uag8FJMw4V+H8fHljtlwL9Vfis7Mp2tTJPEUtCt9iRSKjbSIwqGJVaZUpYmjWtOqLKenDhpIYJGNfgvL48y2vJfttaNRZF2mfH212qjSPDduP2OOpvDNMdPYk43Zf4F5/H+Brw9z7mUxoiJO3yUUaSjSUSvLSNFFC/Lf8AgqyvJIfPioooce9FfiIfmv8Axj5863L/ACPx4Xz+KuP8h8eBD5863fD/ANUsvl7H/jHz5Pn8BZvY/LX+fexD/wBSskPYh/6tD2If+XX4iHk8kP8A1zyQ/wD98//EABQRAQAAAAAAAAAAAAAAAAAAALD/2gAIAQMBAT8BB2//xAAdEQACAQQDAAAAAAAAAAAAAAABEQBAUGCAIHCQ/9oACAECAQE/AckOpA6GN0HJRXIYwYK91Ju43GUUUXqN/8QANBAAAQIEBAUEAgAEBwAAAAAAAAERAhAhMRIgQGAiMDJBUVBhcYEDkRMjcKEzQmJygqDB/9oACAEBAAY/AtmJ7bxb+reLe7bwfmPt5s7bqxr9ZnUfmpJdtJCncREsmbDzkXY6aX+Ive2Z9rJpEhTuMlkzNoU2Kmkii72zPoF2Oi6SP5zN40C7HTSR5X2xhXSN+8lf0V2qp9STRv4yMl9r0H1L5LzvuRHOGuTDJ1KTZy5c6jhWdR5vsX2ztybFixadUKWyYlQs07TqdiqsULFUKHYuhVRsasX2Gw/kVVHRS5ctO2WuSsrDYSsLZqyuXnbldzCmxmU4YqlI/wBn+U/w4VK/j+joiQ4nPA0rl0Oo4VcVIqfJViisViOFMQ6/j/vlWtSznSWnQop1F6lYi/MX15uRQtKxYsWLHSdJ0nSdJ0nSWn5ETsPp19efI8l9kyeSzF6F+RY6CqNkxIfw40ZdqomRRRcuJOVQbKzOYliGTaj5FFF9IWPYbDTUXntmcXRtzXLFR/UviT5IueuZRtHjfnWlb1J/I2WL0ivPZMrJ6c2eLQWyppFTn3Ll5RenPni0sOkj0SkXp7ZotLDpI9EpF6qvxoPdcsOkj0Si+h3lcuX53/HSppIvnRLq7ZbaKp1FIi4nxK51KX9FX1q2ekql1Kyhp38iSryU2y2VkupbNbmV5l9oUQWJbqV/oM3jbFdQ+73kx8bkhTcLaCDmPuWFPCcr5Pncz/6eXi2m2jVRklWmSxE1trPo73PKnSqSpCdBblsjFUlREYdR02laffJYsgkUFTihMSWLVO5wunyXy35HFT2GhQTGvfZVJ1lYtK0rFyx3yohxIindPhSiit2l3OqI6oika/o6l/R3LqdS/sv/AHlcaKXAzy+9kPKs6lNCqnzNkGTI+Zfif3sfCmoabJzF+BNwusmFkid+V9bjZOZSSFy+zqaKgiTV751yJOLZtMlV5rCQ9h5q5XMxim819hNu0EiMMQwiCitn6OHzOF0opQwkegttBF7iOOXvNMiCwd2lGfhk6+CJ+9Ch0lUzVz02YiiYbvaUOFCsKjrCrcmg+FVoKRw94rH4/wAcHFGhZS+EXD+xOTfaX2YRomiTsOkCukvP0NhQR/x/NReBFQ4fxsMyN8FaFmPBcTiVv9xCuFkXvJ2FUuYfNRtuYktG30e/ahhR4l7sjHTUsgnS5C8dakcNfkXiVBUqVhPixSScI9P3Kyv/AODotfEk29YValK/ZRB1oUdC5dDqLiuz9hESCvdjpUSDClD+bdLHcS4+KLF7bkY7ysWn1CQqr+4hxFpU3BSXkt/WRf8AqNf/xAAqEAACAQMEAgIDAQADAQEAAAAAAREQITEgQVFhMHFAUIGRoWCxwdHh8f/aAAgBAQABPyEX1GIVFihkF4nQwkqMk0miRISORonIbljuhizA4mpbDSMC0sCFSS4K6pSmzJjJJZEOhUKr++aLe3AseJ0syMCybDZJEaiS1jEQTKxEL2NwTRNyNaEEVaoLFC2J0fNEkGZCoX+BNGOFjwuuA3TyOktkzRqi4Kx2FGS3ZscEjIEHYODT3IIIqmJiyhYuYIsGBjGJUL4LoX2EdrHhY6KEGVK5KjUobuxZYSRcNtgwhsVFMuXhDZuSSR0YmJkSqe+0PKC5VSEhfBJC+wDXDwMekszCio8DEhrF3ZCko2Q2Ki7mEd0eaHeKZNVmhYJklAPIW6kCQtZz8ayL64NqbDwMdFossUQ2OwwiVCbm0DciMuBDeWESm2OkNm7DtxpqjAWBLiYuR7kXOKi0vzNZF9WwqBrU8PAx6Flp2rEJJA7Qm4lC9DQIwLuYUECfuYGyOOw+SdaCE6is/AeB5LW/M1kX1ewqBzAYeBjGJj1XajSBCEkxdblqG5EZcC/pDRJ4kSs25Mi8MXi2hrUVFS8M/TE2JCSRaH5mhfV7CqrEYeBjGoao7UIEMbGxkSYwFEIaFUtjCgsE9sRjEoWTaYiFVLFtycDGuJJExVfmayL6vYVV5+hh4HS9NvQEDJRqRNks9KNyxYIli77ImE2GzTdAws04CEKqSLCNi1aoVXVz8ayL6vY2rGfoYiFqY1JlyHoAawxuZMISLEIwL3NFOibswhGmNR0WTMwEIVcBhXVmYLFSq/Nnx7ovq/Y2pYRBiIXgWG76cgUYrrWUZNwJAhI/BMJhRFxUoHvRKIyMaITJpgOSiagwohVYlKShh0UEgjS6vq/YV0SBiUSQWFsIXhUVIIEqsDoK4QlIQTcfBPFgOwnMhGAzIS4lqpidMS7CnONKohaTVCLL0beiiCEfVRBRQ4JibJoticEheCUkZYNxTAW9T/qHZkbUMltcShE3u2HsJTD3MqOmYtxLEDFVgZWWSXsZ0QqsdUMY6nS6L6pBFUEwC7EWIRNYGXgXiii2IC2MKtxG7s+wmK4rI7cHc/oLAiBjKjGZUY1IVSRYYsscQtDoZImMMMIrTF9PAgihYi4WhsiSg3YJexJrsTQJDLwVEFMBI4mNKC+FYWWEYyOdZhJ0MCJmNjo6ZiGFS0RYdmJYSBhpdR1bDrCmSQQIj6OBBFBBFBYQ9JZdBD7DORMXEpwsMvT4VRB4ECDRIdQiEugJDameFcu9sugbgqE5cd6HzIfEHzo9RloM+RLA0xzwIVbAsGw7DHS6HIayDobhIKqX0SCpEEVWQXsaFolEkk4kla1iiiUDwJcUga8omq2QTjAmORaXK7J6IQGhzMidwTEGjNMVK5AqN8sBrYZ1cVK8IbpIWYlWTMawwzLS6Yy8PQ7CoGlVS+ekIqgQRVCCKOGawuxIUiYJKBUQ5SFrYwQyGNM4VEfKIeQg7sJRHExC1jImxdGPwRZE7G+cYhMbGBpMMYsV8ncmqyKelPY68TDbkmb8boHBEhKdKSOkJcbR+iUjUYiRjVMpLGl0PYe9Ek0SJj3HtUvmQIqhQRRVCNO2O2hcxZWHSKxIpucf4J0m7Q4KUm4NJYXG63jfgtzFq0uT2HYdwoTtixhspE1TAsjYid2I4geDByEhYbbn6oZswGtijdcE+BMw3peokSJciusiaSu0b0jwhMWGiZpgZy6VJhaHUS5BFIIIM9CvlKoUUEVQjwRKQt64gjfC5MPSxITlawFYlI92lM/gbOfymXByc4UEMVlb8DvLejcjsGdn7Ochp4EpqZmwnuUSoEi8ZSkeyGWKQrQHF/ErE5MrB6LyYzwNpdA0oaIO2GxIp8j7sRUGp2kJuQbNzsyFE1bAuEbd3cE2Hl1NiuxAtZhodM6ZerIypVFGKi+OkLRURVKPC7IlgJ3L2EUULCEk2uro2DntMUykmxNpw3PouWU9jtwOyIUCYf8Ag9Yo3gj0kcZLlTp/oScU66QdniXZRPtBDJwFWDlkgFysPgaVPJarqrdRcVkSWBs6E2iqBDY+JY9yT8hTLbqugEYoDToOok2pXUXWqqCCq+JDFoqoIoR5Iw6YQE+2O56JxCc9jpHIJpJkd0reGZyUWwFxHYpRDsehHhkOJ9oaYUDYI90ex9wHYTkSsIYIayh4YX+i0ocrlEziEQMCBsNtbVZUKk4kxeDP+aE30ZJWHYvoMYg6K0wjQvhLQRQRQgjytCLQhz/cLHS3sKKiw9hqv1AuVGItEyFwvJDhsQrqsBoRLhDZLJnZg55D8BuKEFcQwYlQQPncThTc4IJbSSsOAa2MOJasimxpNEKp0VDWHgy/kUR5oeBClT4aGMa0CCCCCCKrzoKoEEUEI+BAiZyy239Df9RK3/lErokLVCJPyWManHRRt3HUiQlD5CmEZZYYCM6eDhVkXmc3LWHCJFqxChJGyxDMxaEMQlBJjFNixQ8DaRU7kCRFII0CNEUaqvJAtBFBFCPhRIdxGJLcguCJugVP4xLmHJcsWEqovgR+rLJgREtmdHJOwrAgVsskRASFlkSSVm2sLcitAsFG5lG4ozgmNFpMio6IbuIaIBnGwlmmaYEUiMUhMOwbUqKlQTkIY0iMQxqaTZgWXCr8ESTGmqp3oRQRQj4xuMu2waJGW+VUl0WvsjRIfKo3M2EgvomiCWRRRZ3ZdnQrImM/sHTlYtVEGEMLBTbQkqSRUdERMaWvWIM9nApG3EmKk2MirwK4uQNUk6udAhEJCEG8kbshWmSXUN0Y9UhNQ9DpGFWCKoQQQRSPgxBjVkXRkYzfSgxolQkSZcsSWEullRIGJCHdiWhlgkQdmckUOaGBmOxgb0ySEXDAQcVVig5buW8LnQ0IVxBZkIegWi2SHYzhFiiJkB5TQ5hkmjHqgQFRZepSPjAAABqETkFxyV3EgXA0t1qqWiQ8IxSokUA8m5TvoyiTQxF7EB5Yt6isUMBO1CQgUoRYs0KwNB2gg5bsiJowISxYYoSnDIgyYbDgw5O8JYvywzTslJkkjY39BBBBBBBFMk3ZEsuw8rMiRBA1akUIQQJU/wCE3EvKGsKGhJEhKHaAxL9ibaFEMMh2VGBgLQI2LiDA1Al6mLBAVZHORQe5kIWGiPR0kkmv8wlwkn50+JoRYBIUiuIYaUEEiCDIL+IgqxR8BIYi07M3qGLI41h+zIuo5GgSLBLGFG2YiRArDdtaSgS5WW1GwzHmhYxYo6qv8BkfGkkkkkmiSSSSSSSSSSaIkcEJSHaxIgrIvGLRkFjWR4ZvUyNyRCSiwmxcNZBLnU50xYioxpI6LtBaGW53TKsV/wACDGNUPV/IXvv4kjVD5B84+cfKckjtTE7jvO87Ttpu+qTErvQ3MJCkvF2UNFEkTuFPAwhYBwPYk0b0VxA8OBmjNBuEsTb+xIhWW4gbl6oY0JXMNCGhKMRuToxMqsEIxSEGMiKx6lCJvfiggggggggggQdXN8bHwMkDmxxBDY6Gdg6GdTOhnUz3HsPYewfeNV2II3gjIrkTgTsIQ9xB/wDRCa4/bEiEnuxL3cccsMk+mNO4FoEaSSJEhO0mwxM4RufowoYsmMeTGlgLBkKjoiKsRuKUEj2US9CLDEdMxvAzCR8Q0NXWOg6jqEiGj2G7Y6zoOo6DoOo6jrOmixwSiyJCAQ3dZG3KR6SZEixW9wudf0s5sAlzolZIV0iIhbjjMKLNV2suhsgQrftiQoMBDwKubuLFKQlcWhEDVVk3r1gIzrIcY6Mxj1ZxYX48k/AncCZkKGgsOyPWSK8uJMqBb6M9AirIzyEtprASxk0Lxo4HOMbISsQJUZ6PgXI2NNi5OyxUhhUWyJlYILUtCEMkkRuNaqQqm1LIGYmbD1XlIT4kkk64II8Pt36bRKYEEwwWwYsK4QhEIhcaVbCrGmDKDaBLSQ2FiwgjEjA3FkNAkubVkhaELUvVqjqdxkEEkbULSsiwnwpJJpGmPG3BaESujOAxbmIELjw+GhaW4RnLMsuRdhekiHI7iQ6ECXCTAiQ8GXQx1EZC0GMBBVQ6NEUFtR6lv8GSaQR8O1JJYBW1YKQh+Kw0LTxHaw5f6H9BQC5B2EzNCVxK5cxKKSEXqlJBaxJIhGdUTYeRqxsKqqxIQ1qPVv45J+U3CLCQImZC8j4QqrUgyyyMIvGwSsPkwRh2bCot0GJZR0xG7MmIw70VNhZFg20yJ0RNb1JD8UEfLpXM6US8sPMehaWHZQi57uyFL9shEJEzoX5ZFhsbKDozThVqBURsNk0QkIFkSxhoJDCUG1Gxj1oPxQIEkkkk+WSaTobhV9p5pwdkEEaGNiu7kS4LasKxP12EPJkIX/hQ3EEp30FimMWpUdVIlbCo2oQ6subjovglIkL40B/+KlbwRIXmlsEmqRqpOvcMiWQpCW1VSaPQqC6ZDEhOBsdqNDJVGh1VWIkY0kiLVPS80fk4pGmEXadouc7Bch3HYdxHkhyQ5I8keSPJHkjyRO47DuO47hDUlrI0SW+YxDd0iaUcCA7ZIthUe4mC0bI3W+K3G5EYkNiLlRYFS9b1MBGBiIeKEOqo80dERUSt48uSfJPk7DsFyaaCQngbkyZMkTJEiZIkdgupNyykmcsmKWYckOSBAhyQPY9iez2Papf1B30SxSx+WHsR5pJZDNFhLE+Pj5uxrFrIvAiSUMmobEUi3JYwpgxrjMSSSKs6VTCphRhU9O4x0QiSTAy8UyZMmTrEiRIkQIEMhkMuXL0XLksljZmEPLgZIJW4+Y/ccsOCPhj9kcTGC5Xq/CfBPgvzRu4jOzzOCYQOxtXX7JFLT0BgN22w/bInZF5y6CZfg9nCh/KF0mmc1KhGSdGFFmVhbsEicMd2MSoSij0QQJUwEowMhiVHp3GOi0YGXi6jqOo6jro9Hmxf1Ko8keSJArCuwaK7IrIe2OVEcDporARFlkJ6lKfRJZTEz2HQ/wAoTMQNWyOgf/oCycLpGHA+EOOBw/BuQSi/7F5QsXEBS0ntnoLuKYoibi6NY9hGyIjJwGlGb7IhAzgGhgfsU0Y2C1pDzSKKsgka0QRQ4CogSGo1vI6oSogwMiCCCCPkAAAIIqMn6ikgZYOGxmkTFmSFshvwhqgnAhwM4prhk91/FifI9z2CTuh0wQJSnKMJICC023Ir9xKJUSqJdskStF6Ek7EWA6P9BI/9UN2RNeX5P5X7kXb/AIRDKmMNWgaSVHYmu5u8sluK56FiGTGiaQDGSBiENQLA1MBMYbnSlIkGo0RRIVcDLxQQQQQQQQQQQQQQQQQRRBFCmMlkTcQriDYXSMZkheymJEjwKlBBBBBBBt6IYfDEYelI2D2Y04Jc0xBLAKXuyMLhewjwO4lJVCXns7GoFTmRH0DEVvEkYhQEF+BsWFQbGYtKoa2hCpFKXII+a0KR4iWIgEIiUZ4DbeWQQRokkkkkkkscTKoPKfIURZjSwTSOGkswhVkd2Jc2RiLlwSjyvuN/2G7l0cOzeTKGpuTRaWSSN0amgzYbliBNEkJExiOm1IgnIIIoy+gkjkt3IjRJNJZJPhQg3e6CT+Q1+jCZZFJH7pE0vCXRuTLIJlUbvQYsN2w5sK63wbh4NiQ4BeCKiECIMDfQkOIE0WFbwROyCDCPYvZAoiiTYjkQlMl7+fYIFLJKwYlUtSRWPCBRSxz2QvfI5foSw2G3z3iRd3eRbCx+Q5vjtYyYwzJFltjdxO6w/Ae8aiGMv34JbhYdD1JBNVHhmyNB2wWCQ81TMNDwzK1GiDI1NA2nkaRcisETRfMaFMYLIRXIk5FOzSN3uWoxoggTMbLVsEu1uwoDrA/cJGmHZ/IM937CdzGlj0MWK4LTyxiRJuMCiDoRIEKSNqk2IEJGlKhjQSECsNTvQwwijFECRKWKWJJE+CRjT5EqkQOi+HHlgxqMSD+QzyHKVmQG+EhWR7RBvzerjmuxP3O47DsO4W1sGA9KC3W5DgLhO5Jj1sKYTIl4apA70MbmwViwpbqRrkyfAolbBKmBi45PYSJyO5AlcanahYFPA3A+RMoeKIa0KRAaRYsWLECEUY6L6RIxxIRHgSsSoMZ0EdFV6RawiUima/bkuWyhzS4MkF0kS+Sz1ImCJuZQxnIahoNXCW0S6BXjcSbOTbPkQjC8ji2RvwP+yQs7UEDZhCEoUCSIE2thvGBLkKWGMrjQiBM0Q9CcEj0IRBAyBKIRBH0M6CsG/FZcsIexdmhpWRMpdsdOKBIRHdDJMnYMgjckGZVeSQyoU3IkT1QTpl/axB+rEcDPyBoCTAX1rDbvIuQxCmXUocnsQkQk7OxCRqe4hliRAbQ2WCRdkREV20RqWi0JVpCX00k+N6MUtiBsWGVMb4RwsW5hgQsTHojyQEgpblgyExQSD3sBIX2EbloLnYbbuYViC23DE4JE3ZsGd1IQQoSG7QQGhkXyS9Cju67kLgE4SEIgdkba1qXxxj5S0zpeSUlLDTcptKOa6ZrIumLyLSUxlqDKlS2YxwfxBg3v2CiWYhu6Q8/9haX545IKC23ZJhfTckKzRqUS3uJVl5aJf8Emsh+RMuSKpUV/yNeNWze5uf2Hot8PQjBei5cuX0pSOFRISHJuNShK7UkQPSjDTgR9XkYk/JHZBBFDDwZP9ghc5fNLsm4shBXuUqZ+x1lGI4/iSlDRdJHYE8qBugbIQvbJ3iMiHSjfY4iaSSQg+UMKLs9RoUFG6WRJ5pH5foig4ki5fOXwFudRDMjCHCEc8C8yEOiCy1ITH4k0F8xJJPkb1nS5clhjTJECkJ7HcpNN1IjEC4byY024mxFpme7DO6uTyxvyggk19DeLvYuCfsQrxhcmTkWNBzA3Hk8pwSPFrATiRtZew3IUpzkXj9hSnMfsUtJJRKLcErVI3RCqTCdnTbQqOk6HuJ2Jox7VJ/UNEC1wORJ7j9QQqN+RSJ7l0T+BNsOy0JQ5Y59DWJJ5gXp+j3HHaZIc+pZDGN1ixebSW+RKxW6E5KyIjCUJYLxO3jQ6oN1KqrNGOk1WhjohfVQMQy5LJJr0RmI2BcdhCrqvyJmENRsjIQxvWajSIFB2JMuSHECuJVTInBJPhWrc2rBsPxEJEUdUIn66CCEQiENBWwSShDwQKYLPCZFRXkDCoQRqjUhYHkeNBtLI0oQ2h1JUX2u4h4LwZZ2HTbwozC8+VNx6L0bD1zqX2a0IYnmwtzbwJJJosmYXhWpCwPI6rdqfhmq+3QsjyJio/GS5mFjz5UeR1TwRloemaLUiaT9nvodoN9G3hWUPIsaIH4s6Og80Rlo28SQ/uUKmWjJ4nRCoWKo28hYHkyHmi2M/GiKIH9ssjqqIeavwQI3oqob8SFkWKHkeabDOq8C0P7ZD1NeJaVofkPU6ltVD1r/Az4kL4Sqwo814VQ9a/wAaet+JVYUypmY+Nf4N+RedCEPGhmYfGnQv8C/OtDoiaPRFbEIgSIGtUk6V/gEPzoTG5VH5kLA3Rj8Mn//aAAwDAQACAAMAAAAQcQtXDP7d999tPDDT/wA7dbe5QFVmglMPmvqgvmigovnvYBieqNg9MKAGQDhISx+w3YQQUdfxwwww1Xaf2bULpjsK0/YPE+NDshipl1HvRqDs1AFAFZMsMeYTfeXdebSUd/7/AO8Hm2c3GxIozAfc2HBlhp5hK7rr6zaKhZ9QACxRTLH1mEUl2EEGn20EMNOukEEPOHy5ZCh1dVhETDRKXQZJxlAqihLM0AwzBTIVUHHHGFyy0mHWV12seUEX+XVpJr633dANqyr4pIlJYBHJRJTooHnGHGz72QyjwTgjDDn00EHHX9UHWf3xJo6ryK/PuSjz6e+2orz2qloSpXEXBzqUOTCAwwwzDSiwnDQ21nN0EVeYgpQxIDK9wtb7ar+ME7brw6m6ToyKHjjef8TDBBBgASwDDDSwkHUn1fX6xyzQjqQ+GymLowA/p3JIKLqXxhZzz7zy/U3DDDDDDiADSywHW0UtnGve29uCjCIAVx76wX+CWLbQRoj71iTbUAB87ck2TzzTzwzwwDjw1Ge+MU2WaikdRDTSAIbIjDYrZ5A6wzQPLPWnoYrL4CUTBgjAABDTx4wDc/slBBDTP3KbAgijo4JDrAIIBAKbggXAeKd0k6/Cjm6ETzgABQwAAATMNfCTzzzKELSV/wCcoyy0MOkEeamUSai+RydetIfMxr8cMsUCgMse6wXzL4RA88gme6nxQ1DwgmsD0xMOO1C0IGi6UuSx3MIfWKKGcCO+yg8g9DDBxRFPeyiO6i1BkINXY2mg9+iSupJKwsemS4MNb7Q61OOAgECES+wQgQAANJBBBFNd9xgpoiKo/SqsQ7GQSU/Acgeew+S2OxhW56V5IYK4AECEMAww8BBxxxFL19jYtzYRC2IYwEmUq0oVqIq8oS2qyokwyLi85xs888oCMMMp4ybVEQyK+Cyuxat+y8l1WY8adQMcsa6KC+iaECK0I0xu4hYFG+iqC4gABddxAawuauYM7R04mQajndowwCcG8GyQqq+w24WCkUkZWiCSpeyyG+c8AA9xNtnDfPD3UzQElnPraGkFl2IoIm4GYuwoQGgauiYYMoKumdGSuyO80YUwYhtPj3rT77+ZPvzz1SANNhuaUg+YAYtt8Vyi68GgFbU+Wemq6aOyYYgMMYAQnzPbHQM1DnnPPYgZLdxEgwUAQRaxGdA8YeciFZ9QuiaYCWy8Ag4AcUYYYe6i62psgFJpZtkg91WoG7OCC5V4MUwqAzAs0pgkcCWs4KW1DzlPTv7Djznf/nWN2m6mGSyqWlRVuUV1i2MM0UEQeEYZscxUooiac36WxXD3fX/7Ppp8cMgPm6eGqq+qK91HthRl/XsGIYkp14tvjGP7QtMik3dCohfzOMayyuWOC6GJXDKwGqS+m57tgwY8cksDuEgkQ0UAoLYFdp3o8P8A12OH5z6ssptrvuoohi3PPipqnlimRaaYcd+05K+lDGPOBDP/AP8AHj/foLXbBw/7vD+OOKiCyCSuaGK6i+m+aa6Gh+MUpFDJO7/rNMCsFlTXPDLz39dddt4X3Xz6e++Ky+qG+ymSekUN8e+OqZJRlJOn35gHsZ4CwzA0UHPbD/kN1qXjUc88y6yOaiSie62Caa2aa0+iKSdnbP6PKP5d/wCCHKCDBG+734Ry4NSFPR4AAAMmnmsviglojrjqosmvosstqRy2d/ZaRR1GKJOCUVSS68ffxcKWWOY7DDDKjrvijigkulpnrjompqsgsujQYTmpuqkEvNMHOLLZx/fQU2fpD6wU6QWcQlkrisjgGhqhtrilprjFLmcIew8bYLIvqKPFPJKBRx4D7f8AyJgEd3ytm02ZboLDI7oILa4L65aqpQh7xAjO+lg66bCDxFEAxh0vczPDMzZggzTi+8v+wY47ILqoIZ6JL776baRQaiDhvmWCoarCCDNVywBXdugvyQi77hG0QNdcOBI4IJKYob6pZ4p7LLozxrwRRk3SCJy0ThicnrboX8PGOgib6oE92D2vf8wq44IKIL754JLII77prRpzhj31iLKB3kyGFSprIXO8UOjCr77GkHLnuP8AmM62qOCO++++qCW+++qqqWqMA42S6CoQC+2GSqCp3rxVtUC8YhpsKEsYwfA+e++++++C++iCe+++eC+iC+Ce+Ceiii+CeCiC8fD9gAeC+AhjdC+CC+//xAAfEQACAgMBAQADAAAAAAAAAAABEQAgEEBQMGBBcID/2gAIAQMBAT8Q5IwOyIewIeoannGgwamo557J449XU2HSdxVRRdE1FD0DZxx7A2Tgb34ubHxXi9kQ1GDsLZHsPU7h0B4ncUUWRhx6pg2llZGwd4/YnwPfHGUUUVlFF1HHHHHHHdfoY/Rm7j7C5r/ub//EACARAAMAAgMBAQEBAQAAAAAAAAABERAgITBAMVBBYHD/2gAIAQIBAT8Q90zCCWGtGIf3Lwh/pLBaIf4q3e7Foh/jPK+6sWj+C0Q/xmUbFhiHhafwWiHsvQh6sQxiyxMeFqvuixCEIQnosLqxDGIo2JaLZ++Ybwnq8GMSGJYeVs9ZieijfSh6XEITNwxD1pS+KE2+vp50R8LtycjF8P5lal3zFL33R5T1WHk8IlyTthMXdDwiZ+brCRCarQh5pSlL0wnb9eEPDGLZcD6KN6NYhCbzEIcFL1objJDwxfBcDY8rR725TLjkrKK3tcUu1KUpSlFj6yh4Yh4WJq9kPDEMRfRBBn9yh7rLwh7IeGLwomlZSlKJ4bEiEJCE0erwt0PDFh+ClZSlKUpRDZOc1FxR6JDfYh4Yij0/nkSoz4XkuV2PN1Wt9K4G9lsh9S/ASG91t/MLsfg43hCEIQ+LWEILEJhfR6PqYulb8nJWVlKUpSlEM4OCoqKio4zyc4+LM7GLpXTwcHBwcHBwcY+Dr1CEREQpS63tXRReFYuKXzzK1S8i0vsWqeYTw0pwQmIRk99L6KUvbMXSEJ+M++lKXrQ/wJ6X+LP8C/8Alb/cf+6W3//EACoQAQEBAAICAgIDAAIDAQEBAQEAESExEEFRYSBxMIGRQKGxwdHw8VDh/9oACAEBAAE/EA+oQRER46t89fj7/g4/ifDPjfA6/Nsm6REfk+I20aKR25XiXniPEz9J97ZknIt+4X41jQ8g5YTknD6LHcnxsLuufBbNfsgDYw/TL4UxoP6ulI4tjIjxEdMk280Yr37jQMEnM93W7Xbx6+et1b3uz/Ex3DiyPAREeV/4h+J+DPnqum77jq5y426oj+GmQTDJrwwGYN15ku4XNoc27Hie5bW6xgcvmMB75P6nG9kp5jdLAx6mu9HmePVrIOYLVgGyT2leuQhPHCTSxHp5J8X0Qu918N0ut73b8T8UjuHFkREEfwe/59/gfy6fH3Xdcg+7qiPJ+CnlmKNJbqs42TGsUcnFzQw5k8HqA7GU/ZXALqT05Z9n3LX92My1eeYDfu1l1HXwRweJwck9oL1c3gZPHEfRyS0P1HP6E4c+Ac+bdLo3dlz+HH5JdrrZBER5fP6/I/i3+R/Dp84uX6l/2uuI8H4epS8br9SDL6YTdcS48d2L3n+x8iXzBcA2xCAfD9/mzA+eX9SLhduZ54+bp2MXoNZX82We5TztnPexcC5i6pEatyye8nVsvqZHwZk5/EjdLqx7u/8AE3a6yQREdR14bf49/P349/ws/h1+FcpY/wBXU/d0/qPB4I8cJTHcZkUBhyv92tOHr5nrqQK1Jki24TmXqBA4bi+25Wmf+bR1ev2wCPkhjjeoccw8BnTDLBg4JtQUszjeGz37y0+sg48gR4bpdWPd2eH+I68+MjyT/Dv8n7/ifC+ejwK8z9RQ3TEREeXK3xH/AElzI8jcBDzIzciOIiYL0uK7vj9dTgP7NsjhYh7MfHwdwmuk1n9qtRxhaRcE5NPhDEDfIAwp7HBHi+dhhfZHiCEEeG63Vve7xP8AFdYfAe79/m3f5b/wR8s/iGcZjn6hwbriPBEeallPw3pHSO44IxyxTNI9BuQhWREHQ/2xfbzDWXFkL5XqTH2e4iHl5/8AiQJiVx77uVg5IQNsl25EEBLPFzUeH3HQ3uDUQwXpzwMeW63Vve7/AMG/hdYIs/HY/N/n5/Jln8Hx3ysePq/6F1xHgiPw15k+d2h4WgxO1qT/AFAuJgR5f0e264+OW0e4YQJCDdhFsPZe4KNC1UusoOZMFtBZGCENJ9ybD55TzTwH5nlEUeG63Vve7R/F3sZ4PHVv4bbx+W/w9/wb4PwZi2OfAcfE+r/ql1xER4PB8wxcqerzYPjWWeB6pRvwe3/IyMEFxG99w11ng+7LXt4JMT37nP8A8R0Wm3jszrHJ8J/Oem7XSN+ItKkqOodztnxZfbMPwRut1b3u/wCW2+d8T4h8E+N8b43zx/Hvj/Lf4ny+COfA/wDHPj+r/rJ8YiI/DrLLH3d825fM9du0s1NwPMoebZdnmw5//TP9vH9S4frlupjnCEAQHL6LPUj/APE4ryu8zm2h3I+7SfCWpczDm/W7EHM87bwHdog9O26H5Lkvkl9wz26+G63Vjwxxef6/HHxzF9IOQMeH8vd6/k3+Lf4iDz8T0H1KC4+QII89bDbHbBsXctu08u68R3qkG/B7f8sjwA+jqWKG64+LPi9vb0TwB/u2nyD9tqE4LZePcs5jBojx8Hdolt7ic4m4WcRz7OXIQc+HTw3WOluPEuvFv4t/EqE+rXxDfUs9eH6X6XwPH+vl/Dbfy38fX5fr+I8P4nEO/j6Egr6uqMILLLLIcSyXWSC5eoe8tOJtEgT5k6mofQZr/wCp0D/uJazbBxza0A56iG+uBcg76Ig6572CXytlBtgTd7ouqHJXN4bzDb6g7pMY+rDz9M9gRhx4YXFabD6QV6h+Ix6jn1E+oR1fAlPVv4t3L1F1lj4v7uvO/wAu/wAe/gfk+TCLTJNA9T0d5bcuZgbGEEFlll1veHNzbgWdFmeJy+IYXa/3D/qPl1Kjsgc278oZhtjoM/uw5SJNc2WxhIj5bU0FmLLq57S9w2ok+JBc+5wnJBGHHjJh48vj4b6b9L6o431WR1J3q/W5uvB+vhl87b/FvnfG/jv4b/DvjiX3DmcraPO7D3BAQHDGzgcPJ4BH49L3uTxGPSRyfdkF3xcks88XaKh9bn/G3p6I5r9gsPg+Y+fu/rt+1kl7XdtU+IVZPZs2e4cLhX/Q8AYy5lx4OzmgIC+rsrij7ghDiyfKkBsSBkCxsyEyzlixtpM2Mt+/C/lvkt/Hf4zvxt7/AIM+JGZTiIz4LX3MNYO7o2zac5xOgzo+mEAakIj8esu73Idh3xcrmIc7i2FZ245+os43zfKhTRgLrH5IQOC19Dt/+XrYOh0WSCZvduueQcXaHGHJFB4XEL1iGlmPExcy2uA+48EIPD5HcLP34eDx5ZbHcx6SctjHmCyfD+b45t87/wATITK+pfjxd73Pt5Iuuf8A2w76cX5dtArhJxXjGxtOvJh+PVtt8OTc34xyCAX5lPA2czv59vqKRRe9i8nRcBAavwTQ6q9sMm1kim7ls3eWUw0WKRI92IEdkMkQEbk2z+4cIPL5Hm2b3A+Z17uHvxcI97vmTqfAOYmSz+G/yl3/ADCZWdubq+qw8ODYE4bnLF4fuWCdHTIomZEep/8ASZB/T4PxOx78HExuwsAtyJdECzCgHv8Au31M76lUAmLYOoeyzf1K7CaSCsMNtECXrf1WKfSl34apsZ2CNF4QPUNcq12jA486FlY2b/SBwXMR5fLlto8VPu1O4fmwO5vaH2uZZtngCzztvjZvdv47b49fifh+/wANgX1I298t9V9d9EUnGWIemMWerD4jlGES7P1zck+5Mefy6vg5LI+PS8ZdbYODzfiTZOcjp/cxwITn5jgr1cK//HgmRhBlTYQh4L4aQRudu45RV9zcWdwJBxG/uBQCaubazuYinwgQmHR8xRcfSc8nJIfHJx6/cqaf7BsOJLoHVobNfmw4/FwGyrci+yF8xk7j723uye5VObM52DizwBZ538+v+ECys76n+L6b6r6rGPpBiJGjdR2DIPLz+pmNzDmXletghqOeEYdaY7PF6GEdH+rH4YF9Nhp4fu+i+hlepHUX0rHXDn+VxWfsuI2ziyqH3cu4v7Mk56g8GsnA8aDePbatSXIOSE5B8Z3FmjOeOIvJDcNu+bmAAffNjFByc2ujODHjJck/C5sJb0cuxCc+OObC1XX7l8CPq4Ax8LZDQe22VNL6Wy5nczLWez4H/mykj4FgYerWZu8tBPiwCaCPL4LBsVzcvmYU+8R8V8W4uRZCzxv8G/w+/wCATM+p2w7IjOL67D14QECwssnglXTlnT/+SQPHdfUAYRvHefEF9uznY9begaGPchyH5juAb9wTm/G/9lXoEjaTjhclfdtbGFM4CUXMfVnTLp/k6SX0D3DA+9zZp/rGjFV7G1u/7ckgextOOz4gxlnIrPfttoGfmCwTr7IvgULlX+TPtI+r+pb0gvo/d9xHsYJ0jfd4j5En7n675dkxAf1dwWPROCCa7b5LrDHhGjfWHI7sLjC6x4fA8MHG5lqIEeAUUEOCHFkPL56f+GDIyPq+WLiI9WEMQuWWeM8CisfYa3zmYBCjAcdPktC1udSv+rfQGdmH/wC+YN6VHcM/QP6ZGO3sJyAvZIXT5Hq4TEOnJxcUR6Xndl+6yzwebq/MP/8AZJ4b/YLnMBz3s5TluLKOHLiz+fSmufEkjg5Te51sTRnCIwr8bstAbwbkqR99B/sI6QMt1icEoq5Dr9wAZvRvL/U8+mJ3OP6sWaJ+xP7lERPpbNA37n7/AKK36n+oTmfZgOKH6jOZYA7bBHLIe7fDz9QJF5LXdwjfVgHPq0zeDmfHHV2E3Z6cfJ8WcD1LYeHwPF0CTXFv4hfEidR8Fv4k+J9OMspHA/E2/wDA3xyys69Svq+QuDrx4RC5n4c/gtGfa7iyOB/3C+PzEEpKitD0zyQ11DYD345/6t0fli3bh8HkhpA+Rtj2S3a/u4f/AJv/AML/AOSrtP6JNhx7yRPP+JfEL8gSblv6s1TX9Lrn/CwcB/6hpuL9kkj+8yccByUbyfJxOOfpez/7Etpa/Y+hgCB+xXrLDx03iPNwvvIF6CM8BI9D7mPUoVXZMNO75Fo9zxy6+As4iNLmRgH02wHMB6c28djq/VvVOF0u8+o0HzZEeHwOlvvGxJeFt9XL8I4HOj/JHxCPRYes8A/ib/FuQwnqZ9SPq+UsOiy9QHqw9R9YD+HPG7M+eFnBSFWtNhhKI5DiUTnY+I1PK/tImOOaxjj1b/8As/8AkfnoeGD4H/sWfNn7hxapjvHNy9TZO1GLvN9SXRTH9TmEE9n42GYN8sk1j+IOy45dZNIHB8e7kuGMen3JrPAeV97ZOZ+zhyIziJxI6yDhLe1p6ZPXN20OWZCzwKvknfVgl/bcOMuX7jZDb7EdRGJz3cshvaCPD4G1t/Un4g+I+sX9bHx4hn4Ms/nBZWR9XuhDqM9RnqEjMCz+QEZ973zC3pd/STxhE5l+4Q2Xg/G4Fe8rujn5hSUbGOi43L3DhGe74inXX1cZOWhzEXUj77xLFHHczj+knptt5dhYUfbfUwhxxn9SQc2za7s+/iPJFgrP2kyOYDl/tnXhgei9rxZA4L2so3cIycYkOWzkoAEyt8FG5jznn7YaxgQksWeqBb93BIFCWYWPxNJjCH1gz5bMshZZdz/BvjlkZ3030QfEfxcfVjBAs/nBskf5tsTu3H6s8by8LAiO/ogb+qPZ6SGBHCTmnZAEp7wXSAHfVq+RmBrLqEhVHh4X3a+HicNcvgEJuG8swlfJ8WA5231IG1vTMODgnync9pwahORZ8MdCrnbOVzw5J9SPck5LMXTx16lOZ3Cnqrh8eAfBngdQTogBEN26MDO54bZ9z9pPzP2t9yvic+rM7ssiJ4MshBZ+W/gN9TMvGkfxAerL1YeoCAerr/gk/PNiXQy4LVBGVGGOjr+26RcwjZnyWWPobBQR34g3cnV8luEiRbLxNbFKNUgszJ4XA4fc4PXxHS+zHx8Rmwb7uJblHouNPL1clnQP7mUNNX75sE+odwZoYYeKKQrybE5nZ18WwrhnTnwPE6lxZTdMFLhxysZ5c6C2MO4Abs5XPUJ4tPWskLhC+Em5ieOvEOYd0HuC8ncyBedz4IPn4uC4G8e9gWZX2QAhfmGMv6kD/UHEkPJ5/u2F0L67tB8AviFfV18QnqM9RkMAg/4a4bdgWzGKj2P/AKjZdBrKudrY8fdlwc6E8G/PV0IeIZ8XF8EMaHZHU5s3pO1OmaxyG2RZDI/ty20PTkW3Oxfj4tWAgwP7f1P18DCJh7y3uJMyJPLY582aZKI8Sjm5h7/UDfC0M9IhJxHS4HyjhgwPLnwJmbnD4S9CIwwIfcD2FvHHEdMFWIXHbJrz5szHNp4yz7ITmWEHSf8A/mXQGP1KgO2eFGTnnjrjqbmf+CyONZ4O22Hy48DbTbDNIOQkZzaFn6sPVjnFl6sPUT9bVr4tWNqxs+rGxsbLGz6sbGyyyyyyNjZO3iAZcYcm/wBWHucP6gggk3iHP7J442QZOeZ+SH2lt1c5MHXJbJmtyDM5m36JUHwk7Tzrr9z4ByMNHn4iefi0w3/wl7/SaTk4Ze6cSsu6sXnlIg5PcPK4jeBvbYuM9meoz4PUF+kYpjNOOSI8QMLH7sLyWtcMQ6Zy5xd+o+sjll0qXZr/ACRwv+W2G/ZYAOHP3dhll6IrQH7lZGd56ubLKdvgbfH0Rp1AerGQ/EL6gfEAOoHxY+PyR+n8IB+nh+n5gEy2pB7smpDeVkZvQyzh1wggsfix4fuAB720P1By5yx8fqhtdZuMAmPDcYAZzts5JAQ9TOD0SW+Pe8S+pPmPbEIccFyL03/ghz79hzyHOWKfcn/1DXbii6nMCgOr6OZ1z8JaSSeAGWeB0sjdnqI/MAdwHblIydtBaDiydtD7tO2ZBSdT3S2ztzJB+y2/+ERmz9Eqav8Au0c8DytyhGbH4AbbDbb+fFxcXFx4wsLCwsLCwsLCwsLCwsLFjyYseBuba0+7GUjFwMI/gCdW+2T4hQrDV1fgtmy5z4MSNIf3sFGSnc+rQ7hpuSwdzdQeZHVnaFima83vXNcGRH7tH+ocPzcR/cbbHSOzDad543m4L0E9C1OEpQjO0o5ebuzUsh4OU1Ixt4N+JYe7XFx2e7pxNPklx+5Y5N0STjbeIXTMblJeIeJf7PwALPk87bbbbbbbbbbbbbbbbbbbbb4bbbbbbbbbC6ysHgh4nNrH1EHMXlsAdvLLKeomI+j1bC+S/wDdqKwLJN8Aud8LJ/cb9O8bJ35BgE1xYcfiwQHXo8KrRntfVpqddH6lpfXR+of+LAgKfbniZAQ+AeZTmuR4Whd5HQjF8x43wZ6ggmv9bhj6tPvQY3LH1cVl1HCTXlHUwJPCexO/Bk8E4snn70N+xZZZZ5Dztttttttttttv4hiz82Pks/Nn5s/Nn5v2v2v2v2/AY+bD3HocyavzHIJypvPMcZf4hDzsv8L9lD/22sPzDbD9/gwFB3ZO7OhwcazkbBuwNH+WDPuSkyyD/wD8b4YdEcL2/UcwN/ukC3J0uZuy57HpAg4Sfd8N3GDJOJ8AnTdf6v8ACZ6um6rsSwHqZOx5ujLxuQk78Ukgk48lj8mZZZZZZBZZbbbbbbbbbbJO27th+kD1gev+wvWFV3s2s1Ms+FixAiVPg31oSnx760M3F0GrUDcLvTfrUO80sRwZa/8AhFg7k+2Q9I+64k2yb8/+0s/TZu7K9H92DsYfG8Qrc24g9yD1nP3PIvqZ3HBoU1fEOLo8F3+rtNF9Ay4s+YYQynle1tu4TVJ6ubpaNherh4l/o3If1fYyjq3Nu10v7zu4ljzDhnY/M+BPX4fdnFl/gWyztWeMsssgss/iADGyRuEtcJHp8cV/8rZwrtMfuCcam+X+FJyfmqPon1TD1HDqs9TV3wtHZUOkA1OYzCFeu53lz9FyzwXuX7F0xP1maJn0spFgZxYfID/uzR2EwkD3AAk+0GC7r7ukdh0vUJsMAkIdXFjxj+25NfVhMNpvr1Dzu8eFuyG/3R5PieRcr3RnWziXqCHF2gyIXvdRAN2fq61246iXvVxwOS6Qxzd33G92AWmE9eWQc2QQ/wAbA/bZZZZZZB5yyyyywsLLLIUuwvqLX0X0pP0gHpeuiMBIai+pfGP8tPT/AC+l/l9b/L6f+X0/8vq/5Kev+X1P8tJmPjcWjMt45cECBkwDWR5pfTPuQPont5vxzNjzbLaf2CARd/pd83Z+1v8AbH/Umicz+oX2Ppkwcpnuwun6hILv3LSz1BnPjjLV7tG769WRn9tuSm+3CEh0WFRyGuPLHjDOfu2x6y6clwlqcTk6Xqe4PE1YRJxdlnGXAIa/1aHHb4cIrk3Xwdbs3a1gulysyyCyC5n9WabLLPGeD+YLSfhM2zbLbfwPyeDWfQm4PcIqRneSZ3Q1SX2nj6PbcdGvUeHd8TCWtCPjLL8N0m/1Z91aOey2+AQAYftvmc8QuWLj9Qh0jMBPgZC3TGrYO/Tu7m06+bb9bMuJHY4o492TXqPWuNkY5/UcB4jiQcw4s4ntjxy8z5sF04iqsnC4Je7EBngcBud7xxq7XSdNtYEt4F34C9Tcwsd+GeT+VBNfAIPw15s8ZZZZZGnMyL3CgpzZPSYCO/DMa6J9Eh5Di3qFOK9FsfFG3SyyQx49Q1H1YDwyQ+IG9QSQWTwlp75yyvRydyDaYTwDq9WAz1dMow1szmOKDVHg+LgX5hYj3Zl7X2vYWviTizmCFvJYW7sdyHjiTq4ghpHB+rtDnEeI5Lxz4BM2scjwELI8PVxCyH1/wdmP2m6vUL3AecfDD8cs85YNl9VKC9WRx6sc0r2yMMHr1c24/wAsD1+XqfI+o8IPI8MdyRuvqXL3cxq+5K8I5fuy25DqEHzuM+LJz/I8xtVclcA+bF4jjkU7k39xAAzjHDckBhusorLtLxc0dpw/qUS+rgS5yDjwG2Gwvq6w+Dw9WhgwLbYfxyz8dLZjHW+0CCxssP5gTnmKV7ZeNzZr7IvQIS3x7/JuH7XAR5HnMZ5Lmn92OwXJOJx+0jv27+Wzg7jTfXq2s+GbBZYOvE5jOKxZcFE6vzB55OY3u9y4epQ+HwOcI5LvMLZobMz9eA8Q8yvuMhz4BhdGeoWWR4XiTa+Agsssgss8m223Nm2WWHnbfO2+N/g2Fky9S6ZzNzdFl0EQcfxZHyLDMi9Q2CCzwdNyS6GdtA+Bk1nq/baq69q4gFH4QJy8ByS/wg5WOsnh2GHmfE9yO3qP5Sb7hg5uHNjMx8OAZectcdE8KL48Dk8J5OBbjPCW8T14JxBBZJbMOYLIP4GID+DfG222+D+IV5lfNrcBxF93no/i+wEk+oc7jmHER4bEz54uCnLa5ygt8th+4/r+X7uQ7kRdVpHo+YYxqfMgBlri+WGNvWB9OY5wwyLCvE/Jlk8sMhzyjzDi0ZOUHwvbciRg0t3nx7ubeB5HyT4li9222b4DzZ/Dt4M2LHzYsWlp82lpaXHzcXFxaWlpYsWli0tIiRZczx7sQbA68jjLttsfm0c40v6nf1EJnEFksuGOz0jgOn39X6i1y0cHP2+ZaIkNmfut/wBSM96xYBHI/cOUlwcjv2uGfrxMRB6h31ZZ4ernZcwx1P3cVEb3S5bZybi2bti1nEkdxsOJMle57jweLg/jllnjIyiSk9w7f4gQ8ebFj8wDwk1iQ3mfZ2sQGfg2220tPm0+bjxx4Zmg5P8A8QjvMBMPFp4YGx7g3D7t+qY+iAdhm/BA3wMvclsc+Y6dOGdIPKIDeYE6Z8WHUe+Ijf3bnLuZAHjBb0LxkF0tmxAYAOCa48B2DlckyI78A8epLqnq6xHd78ji7RBBB4Z4ZZHyX2XyYoRQdb698H/t9f8A2+p/t9H/AGPh/wC31/8AY+N/t9L/AG+l/sj6f7fW/wBi33l9Sy9I+F4hZB6yCXg7sZsBI9pHzYk2flv2sbEI+A+liNS39AP+5WuWj3acRleDNw9ORxFj4E5PPNwhft+riT6P6sxDHgH0W8bb8W9GbdH6bbbn9yOLJ11nyXAZzn7I6v3Md2xFpl078MGkDBcQksg8NjF4O+PNwvI/EU3XPXgXaNMQhEPMdxERZZZZfcgPa+9HzI+ZAn2Qfu5O4+qNYeMLXf8A52+n/u//ABtt/wD2f/03pjOXb98fK/7PyP8AZEUrJou2X3cxnxKfcfS+RD5D/b7JIgvsgf8A9TxiaD4R9UfePtA9zwkWmmceod5z9SBCPhNb3HRA7t48NtHk2FiejwHU7hOd7HwWAAHoISsDF/yeHKQR7z+737HMA9tjh4zjmxZ7e4waS5339WnD5i5ATevclX1PgxMeoOJ4lW8S8S8wk7Z3k3Di7bv5J35LDLLVx4Hg87mEWxQYYYYbY8/XfXfXfTfS30N9TfX4/wBt9Pg+i+m+m+mz42XPi39rfvb979t+2zd9tgF4L7VbBiNwofks9uD6eYv/AD17wHzJ8J+7m0UncIn6hd/2QXxfWf7Hu3/Y+F/6vq/6j5UfIjXaQN5zZwO0qbBfoGXCoz5ZsSMf3hKIK18OxYnfdN6gbsnGwSJ07o8z8M0edbOx5uX/ANQCOyI4W+yhN4Z+yyUDiXmE703axaucyWKO6WIgHrSNtWuNuLKaXeD+5HfUPzN07aVYu4SZcmyW+pMbO5dlyjwM5gNwbiw5xyDbKDwyY8Mx4Z4HTPUT8DYiIiD8QHxIW+uWn130X02/p8uvMfdff/1cPd9s/N4zT7rG1qtnQ5HLOKQ6XJe6yfK5dW/t/ketQ3Y3O7Muz7puCD9ttmEfsyA0b9ZIemC+f92S7v1H/wBxyw/9s4fPQhz54/8AkqUE6pj/AI5aCWGCILv17ATknX0nJJAJab9fBahwOTe7A8dMPq5goPpYNXHXzYjkPUwMAnXFpkdLNq42n2/27Rz+7cws8hZ3p1JwlfA8r9Zbbvlo5Jabl2iv/kPAWN//AA4uje4ag5nbtmeocycREoHP/iE4IObj3GbdI5SEgRDHi6uwN0t2IQzzZJZlh8w9XfFOCC7WxYsRg8RCEIEFln4j+keV+nmPzCfpfrfrfpdOSxR1BGurWTiUdm3NJlxao/n/AMXUg+bVos9gj8ZcoZfkcicCT4bRqvmD/wBzjn1DsP1X5bD4D63YPtf5AO7B+5r3sMDdCRVVZwN0UhpoB/XUG7uiB/7u5fXjDnwwp+TrP/cNRyfQWciD9TynfB2StCPnDd3vu/b/AELpy/q/9XAMPhMt00+yTeTd+XNJmvfqyXQvFzl+hx/cXJx3Lz/sTE5fCfuRt3e9b9M/0kh9sGMu3MI2lpYlvgStzPnbHi5m7be5uRLtNxHRcGk+c2fu3Q22zD2sOBF1y3ZmXJHJ6lnFRhhhhj8M2bFmx4YsWLHifg+bNmx+GQDjcyZtzckMNsfAmqGFyuj4Y+Phj593Lu5+o95v7uPIB0R9Ldvz5jx4fcmR7SryPGS6XT/wRPeOP0XGHBnEz3qQjwcd3Dw0eZ7d1Emc2XKNL0R6Ra4CXQ9XL0f5HN4P8jduAZ82YR7jSDgjr7D/AKto+NhAMcXFlkBshZDh4cpZD8LPlnhOIjsA1YnErwyyIFciPe3VqiZPqyEJJg4tX5wgiPw22222222220ttttttt/AXVqDgeZcurbNkiBvBGZOzH9x4AWEZaWPixZs/UGxAl+2jbjemWcHq1nnOJdxxxyy9RxP7D39SlvzyxRPsbD1BxISw49ThAubmA9I8kG/cubZB7hn5e3+zyenwDcQfZ/4jB+pODqB09yQtyGWPBRa+ZN7hWWZMTiHjk2iOPPhALSWQdsEA7nTqy7sS2dzm1ilfZ/l9JhnZMYcLhd8ERBZZ4yyyyz+UjwuEugYkIbsSMcwR6uYYYxGrXxblQ/dtsvjY2NgtoX7CBv3/APWW3NzvZEd0hIx+L4hCOzn9yK8bwWanKA6ko/EqPn3dD4ZZe9gmoJ9zHn8MTclxc4oHD6W+BMWGZ6OIjPr/AMSZmwZe5K7awtrsNsMm/hQLEJS76IbU3Au3NomQHK0wZ2RymCj8lkBGDJzPrzK0CYOC0HGSccb+5GTijr6LRmkF6l0WQQQQR+Gec/DLLLLLLLLPGeXknXhssdD+m4sZNZ416hrPEZ/sYcTm4uPiw2Gz+P4g2YwmDC5Lj2uUD4Fo4Yjj6mpokr0FuF68jX1DvHvm5QNSP2SxMj5n1fMG/uyXFw5wFo/3dV0D3LsVvcODA+pjpzXUdItxc1y4e2xo+8Z25BeohCJRA2u7JLGy5uY25y07/iAT6T2O7guTmScOrB5uO1zcQTu0OQnrCnzap02DvTKNeWA9Rjosbm6dyms+icuCDZHgS05sQ+B+Gfx74Hxn45ZZAnNzpwwOzZd+S+BsonCRugR+4Ow2NdMaeGUa3n92h7tWpnBmcebG5ubm5m69E1bEcB6s2qGer19p/kBDkLfl+LIPLt/q1CDPiMD7PuIY9Sq7czmMD+oilhtoRz6g5uA4dk9OLC8XF/8ADIV1pJ+thYS56mHyIP8AbF3gCE0LeODizme4AHu4zuzwkfc8I5fi4hiNn4kG7Bk+4CcRejknslDzcOzco4ckBOrHpsfK4ebSeRN58f1Jm82zrm1nHoT2GExn2s66H+4O6kEYQRg+YEEEFln57b+HFkfi238kHufWJfRfA2jXdtyfsbqifohoTf1HSXiVhA9cDYJx+rZmRPhpGOYEdGl3QJ0zEfEvp31Zms1wS5ejLkzXtfRG9oKL7fcPu4H1NletbD5sBQZcMnDWccbBrknqBu7zAna2+y5I4c+rPDJ1zM4Bph9lolMjfNyP9Mu5gj+rQPosydS07dzpwWq0O7ScwFrkufeLUgG6GCB2DcMFy4r+pMZIZht4XDFnEIssLC6u4yR14iC4RA+EBgsnqQgRIIbBBZZ/xM/Nhtth55mY/S37D/JX0uzAu2LB0MYHht9d9MH6L6Ut6mAjIZ/aEcAeXo2aveeaCxcuydIdZpznOLAXBGF+SzpzhpZv1l/puwQYHZOgxIV2QYkMdg2ZeGQs3Kc+f7P6XSC5TtIw/S1Rzbcw3XoOZxHWyCpmJx/1aXuO8ajXgb5WwZ8M7puwrmRhyZBnDK93HogvcuEyXPB/qHj+48WXgYxyNq8P9eI68OROXFxfOuZy3KySxhzHmIwXKwiEIXhjY2Wf8jJ/AxaTF8DGYSBbbbbS4uLiwsLgNAZy2Y4cgd4YgQj8R/QRizqo9Hr/AN3PRplPYSFTqfi6oivuSELydn+VdlEcPSWTzzaU8421tZcPcpQcAZ9/4hdSpj8dwue6L/xbWfE7qmK/ecf9ytKdJ6d5f+pp4Tg33YDL8jGBO/UJNk48kD9/NwYGCOghebj6l2iGlGGccSPh4g7FGfjY+pVdn7jafLNz/sAR1bMfJqyfw7Q1gk8XBDAbjbZhPGWWWWHx/Btv474220tttttuPHFxced8CDs+Nt8cWltt0ACj8Qq+Pv0zmThP6Z9KEQ5/ck6aGckJcqLPiQ5LHajn3Adg93Hun+z0uEIN47nv0Tb0Mg+JMarawbCuT/SC65wwx1tVbggBm8rIHBg5nHOLxEBvvhCRPRHgROY4GpoeTl5/2cr28v7kPqU9X/SEff8AsiPSH74tXGkACq/UeseZiwvVb9tp7Vjn1E+S7Cf8gEDPUjj7g6RrDqG9S2xCZ8vgON8s+A77hz/Dx525sfDC48bb/Jvgd/DLI8E4nxtg92D3YsT9InMBg+94/wDdyueQNRE5/ZNiy8EQ/csLQdYXXofUfBMUbw3rPk9ygyOaTv5yUw08mJJaHC1MaB/6lUEKyftFwUIc49oxutelw+d9Wqulf/wyQjnHLwPtDjCNPZ8yTFD98StPsDwZ+3Euhs07+31IdUfR3ApXDk0fdyd7F0f70SrWTgxSox3Efh1+5CnMLAd37R95Plftb8rXeW/bcRkQ9R9lpaTepD3d6YvDnq4yOm4sIljhHidufD+IZ8J7fyQsuLf+Bv5HjbYYbEUt6sXvwM/Nx93L3KsuT9/3arhpT7W/uy2HhfrOESIkATo/etl+SDV9LDKTFzD7jBgcap/WSW8hhhdH+QtoDP4H3+4TRR0d2AOMOCuNBby5Z8XkDo+IRXsch/X1Czgf5BjV+b9GGvQY8n9ocDfDJlkeAbt076fqFcrqXD0/ZNtze/uKCi3ifcLH4sY8YyWWRZBJ4XUuPNbMaePUPHlY2ng/hshId8KSEuUGBzZHv+R/I8n4bafgNtbn8MjzuWNpe7uwssLbkcSpcvdp+Weh0OtIRloZxxx8adSq9quf+3dkfd30fjNgu0OdM090Bb18cf8Ay2h0vIeX1AOsX1P7If8Aab7jlJOuXP1pDhs3lZtXcW8R79xC9x/iEtRRr/8ADBLVBzf38wRIOH/yeo4vKbiPPr1NCnN+3wZ9fMBoIQAD/W1BK8uvcMHnIzix930X0Ww/BbtpaeNiBGXaPFw8YK45t4tyD57R4L4DxE/qz6SaxO77vdpjPjD5gQbHrZQttttttvh8bbaNx+G2/httvg/LfD4POStsZZ3CeGX6uZN7yR6GOOEvlrBzj7Bl0Zfkm5bwdbacp46tNcetEiO0vgMYwcOM3v8Ac0f2MXEC1vBcmow9I/8Al2HGbuYf/JUadDrJwWOeBn9e5bYiCOmWX0IJP73GC32Wei2hOwZ03GGQAHBlsOZ2d2Lbj5m/dxGXEDIG2RISMKtvKTzbzPVq20gbxD3xPw3i7ZjCw/3Nhcb1za53JloEPh9OofnztvjifGWWWWWWWWWWfhh5yAss/hPAD6s+FPpsN9F+t+jaTihPodEByGfaR0w/rLci12OMG5k49nKTpv8AeWyKHOwX2c9x1FgHDmFnIQPqXxIK6JyWmfcORF9z0HHgcBa7gfmQFrwPDpc+E8c2gl1jwR+mDOk9sjts5jdgf0gbJBzG3abOLD4sIt4zJwxieCfduw88XSUT787/AAb5222238M8Z/MeBu5sssfBY+L6o23L6u5BmR6cLI44a19xEvT1aXOLIPHq23wWVktn1PGXH7sob3NxPhJlhIQSRMuvH9RZfUQDljPBZ1CbCTOOv8j1CXfAc2cQ5mZ4+vHvMDuF7gepZJBg+LXg+vHF+rf58ss/Lj+Ufxyyyzm6Pu3LOL6uTtsH2Qj307uEf5Z2hmXps5vrYssgs/Dt/cMrrPgPwDiYtm222fCOpb1vfhcL8EhfwIuZbbfAw8Xa2PHXdp68CF+LYfHFv3D4z8N/5G22+SPGfiOfDBxDhnuYcF/WTvvPqzuA387+Gv4DbD09yP7pcS2w3qW1t4nuEk+S7l1TyviXm2RT6s58nKXWl2fx0ie7btevHKN3uI4j8Tzv5ZZ4z/h54DwR+OeDjx2XwmHS7st+H4yXMdP7sYczHf8Adllllllll3fu5N9xmcWQScSeAmG2XwREYYF33EnuO7Edz23BHkeZS222+CywliMly2WRCMcQkNttsW2/jlln82Wfmfh7hjw/h68HEL3Jv7jofJt1Fxz5mbOf7ifJPguIfctX7fF68HcrIT5CfJEoOhdt28B3b4ji8+5diz5YgmCSFjBsEdRkR+A+D8c/4G2/xHgj8jq9XuXrwTGx+tYP2X3PMl68Pk7j78uj68x47E52lnu3wMvkg4uDdUfMjuPMHhkdt6n8Egjzc2BBIWRERHnPBEf8fYfGWfieSPx6t+bgoXuDnwe5Y6OM9a+4fU8S3y+SeSYMj2+oukSeHDMv5nndcOd80d3fwmOrtM+c8BCJh/AQxCx+B/yy238ciIj8nJfB3DbMh68PV6s8P4dPBxe2Ljsd+CX8JdJ7uDLpPd28HWwDN0fwAz58MEz4Ii3xttsR53/mb4YYbYbbbbYfGWWc+Xhnj1+D+IazweA4iItny/keOc3eEe/F7u095zL4L8+/jYZZbYiPyIj/AJ2fgeD8MmHiPxfD4X8PUeF3vw+R78jbLxsvP47DPmJAzj2XRe7PaQVnuDCe/D523yY68PfgYYfyGIj/APwj8nwLbxb43wS1/hGfAnjwNv4P5Hhylkxr3DmyWTm71BzPE9/mPMM93qJ7iIi3w222UQx//hH5+o/hx85ZZ5Yj8B/ER4krlvM9fCxlpEuOJVnx08Ge4IrZuCbwQT34GF8m222yhhhth/4B43/gH8e/hvjfx3wSx/M/mRLPAcLkvBbE+HwZn5Mzkt0gZt28FvnbbfD/2Q=="); --bg-practice:url("data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAA8LDA0MCg8NDA0REA8SFyYZFxUVFy8iJBwmODE7OjcxNjU9RVhLPUFUQjU2TWlOVFteY2RjPEpsdGxgc1hhY1//2wBDARARERcUFy0ZGS1fPzY/X19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX1//wgARCAJKA4QDASIAAhEBAxEB/8QAGgAAAwEBAQEAAAAAAAAAAAAAAQIDAAQFBv/EABgBAQEBAQEAAAAAAAAAAAAAAAABAgME/9oADAMBAAIQAxAAAAFTt594HUj7BVkgbYLTbcppoB54fI0pm842xgB8IK4iOiJz93k+ludGBxrbYw2TI3Oeaq7vh/a8L1sa6cTzo2UbICmmCuiC45xXTuXHVuRTtHGDt3ETsHJl69yY6xyY69yY6xzY6Tz0ixBNtjbY22NtjbYmtV6ZAoIyI1PhPNtp4czxUw1X3ODpHMDqHMp1jkB2bix2biB27hx6DeXXL0NwzPSPnY9FONTuTlU7mU6g0iM8iMZPRmZ5tMmHUKPp6raJS9OZl6G5SdO5cnUOVTq86vLXPtumd6fmdMe5vKGNelLgQ9AefjvHEsvaOLWda8oOocorr3Jk6jyZes8bR1jmEvVuXV0rBTpHJrnr3Ix6bI3PfQQYGONtjbY22NtiJXdMWIbOuS0qahjaONcqLLpmwkLLaOK6WK6WKieqmnkfJhgMNlx6r8/dx6Q5+zjsVDybnUkDY5mT2tjm8ryXUqY4rSTxLi9DhVc2FDalzGEzERbBI59qJraWOqLJ6ii44GfCZ2Ja5l5zZomLCakaEktRZPPhM5EzkR2bNXPpZ6gEWi1Baz3jMHPQZX5bsdo22NtjbY22NtkmjnccgESyWPK0sa86N4ds7bWbbG2xtsbbG2xtsbbG2x2+l5vpcdz4u7njn4+7i6TMGsD5pfSZKRzAiwMrDNgDj7eXGkJYnrE5x0TJG2qWqImK4maYkvQtQalzhqzos+qUsnqxLdAIa2Ii4ljqYiKLYofUmbAYGC6NBB0o21BWUWN47zqJRetkfF6NtG20bbVtsbbG2aye21G2wEcCzrPN8/n6OfrnbbU22NtjbY22NtjbY22Ntj0u6dPP0nDo57J8XbyagbUrps1JeeydKcTdgrkPTDNCM+pLm9LkygzxmqmOsqslOjc2s6Bzg6NzY6dzY6RzY6LytLzuGHlbkjoPANz0h52PQ3nY9EcCnduJzoXmNX3O6U3Xc8z0F7jx09VLPNXugQDRWizxRBrGKY9Skqcd3O0u2xtsbbG2xuvl6dZTl9Pi1EV6kDRyXL18mNcPN1cvXO22ptsbbG2xtsbbG2xtsbbH0G28/RefogQ4PQ87rjt3f3G5ujh5bsoSWlIPqWRBk8XabSdZsRoY7o4PWseBvT87tyXHA21E4RsOw4ywOvo5+vlvnzoV5O3mOLdG6Ztw9sjmPQTmHWpD0OfHXvNFnpqvdc8XpKLI2BBNqkTtYVOl83k92S+QvbxzQztHbWb8d9JBlwOBjgY4GONtkKMoWG0oCkSjaK8nL2cvTKhl1nbattjbY22NtjbY22Ntj6DTp5+g5+jmJ+b6nH0yvq8XVL3jk7MXlduXeLIpm22PLUxZVlPoGi0GZieqE3SNLax5W7hvHAvog4D3E4r3JyN1aIOyTSStOyxtOU5hc4FhM8zAgw2PP7Of0O3Nc43hmgxQzQpua9nTzu2NIBqORhue+XyqdXHx6dTK/PfQQTbY22NtjbY22MCE220dUnDxtGXn5erm6ZQMu4NtZtsbbG2xtsbF4nujHPr49Dq4+zlscvVzZqzpqcEY3OihfS5+X0uvLg1OWW5hpKNBl6DCmpTNNmunSXBhLJLQpgMHLoYprHyFSd69nOWbeabPYDRzWK0fnve4MvJFTjcBhHP28N+vPo0R0xaKwOt+OljOyWdFIUleFHzqBBNloJ5/ocPPd6Sry69BDQNiDEG2xtsbbG2yDbaaPRzw8WVebm6uXeQrLuDbWbYg1GiO6+iXzvSr0YvKesS8bdROTdmjg7OLt0HN1cuKoIo5XpVSk2aptcvQ4h3Hkm0WFY7PU1jUea6CRls0Gs6OWqXK4ZdtjAqhhm3PbaHHvPaJNFqwdOl40s6n5OhQrqadll8Hn93wsa5oX5K9McHX15PDt4Fz8pjpr5/RXsUn2Y15NvThqedPu5yfs+D2yc3L6Xk511Vjbl06HR42vbeeN+07zxt1azlHXq4l71l4F7ObNyXQmubluUqRqXJ0cfSOo2s7p5u3Nqw3LZG0NSdizQ5q9LefrPQXhx27ix3nlOpeB0s4dnOKyawLVJvbnRrt6fKNx7vGnVc8a8/tr459hJfL3X5qXbnarrOcvYebojYZk4ZSjazi9u/kdMLzN3q/TsjPHM9B5Wrst57L2rwCX2Jy4LOyF0Z8bzvd8GdAR0V00paTxujtfG/K9Ls9Ozgv2nU4x0ylmrpc8Hj/AE8U5fF9gTfBaNeeuq86dOfVNJdcdTc5Og8zRcR1dIUSjmupGFJSKvF3897n6eXn0jydXL0zttub0fO9LnoHHlrEE1Z0Oh0c2OAdgbYjtuuOfj7IN81Km4YcqzVmlbO9zPHUd06SHqeeqet5Hr86ee5mtZ6iSWktRmjS5tadJdlOKcCP6q9O8p5Hvces+B7iTjoUGaWk2KQfSqXjZKDz1jr7/KtrPTz9FJfP8T2Xzvl9TJKsepdYh2N6NNTGUYgSVeRRBp3n0IrzXH3cfXNeJTsCT2G89HPXmssedlskilm5nLGV1ZcIkKxPOawy06DG+Xl6uW6221N6Pnehz0xG5aJBDSdC7Iw2GCNjYYQqvXAQEYhpfL1FutWbZ0ZdBl5OiNbFm8rLer4t7K8/rebLPPohOh6YXqne53SvoHjn6Dtzfk/X9NLOGh8lV59zy+ynjdusdIoLmSVWaTogseivP0LHn6oXK1WusMw1d3OenO+E1lFWDaz1257tV02gyXzLKTXXFlnlpXmeaHbGud8C9HJvmUnz2WrBtTahOKt+rOuF/QtL5u9GMcdrMu4+rmiOukizsp5vL1cuem225vQ8/vxX23HZIIXR6uytBwwcMbbE5Xh1zPIxZkeOGdotFgZqbhaoBoVdtZDA1093k9+Vl6NlwL6K6nnV7drM/Z5vQrns/MkkoOXXc73s8G3ZzzXPWlY5eL0J2rCS2WZOTfPv6PI9XfM7CV3lWy1JWTne+loopR5+7nsr0cvUok3mIGmLzsnMVoEKvTk9DHTpAkreX6fAsBM75bUayk5nea0gqdjec+deifNrnb16OfN6W4GOvjJEYaTy+P1/Im9ttN3cPdi123HeIIXR6tSdI2OBjgY6khfk6Zwhjrfm6o44VnN5gVCuAbLQGGssAQ9/n+hHWCOOi09FWm1d3d5/oejjzDpheZk8+HqkjrL18o6944NWOd8s+2c15Ls28pxdfPrC+tx9us8vRy0SxDay/VymO7ciXHcfM1e8wirbznuBArY0ssB1yvzbvz0r0DmmtHi7s9CrrjXlQ9GW+ZgrHVpPrKI6+jz4N2wnWJY2TmWaERUHKcDG8T24S+Ltmt28Xbi2B3HeIIXR6tSVBgNBwA2XVue6dMS1eleZO7nPNXunnfMaJKqstKunvLgawlCP6vn+vigDcdFkWqGLWen6PN0+jjpldY5+bt4OfU6Kce1TyOetDj9LpiHP1cmN+etE1lFoDXRNZ2Gsn1x7dZWPbBOXXGucqdKHocTRs7uWaWOuEYBFy9XZnpzdvm2st5CDHbMspv0ezk75OBnhmcHWl5eS7T3mZbt9XkDFM6cwEt0nlLJRHIMuwCtkEedx+74edDs4+vOujEcd44mdHqrzrG2wMcLjhAV64XFDrlPl1OynmHHT1W8hj0p8Ws6JY6kl6elPIr6YzrbJy3QTpChwBk6t59hJp6eFlk1m5ulZfHl3ebx7u8nxrq6OTvOng6+dOKHpSXgbqOs8/D6PNrEaD1NSfUWicFQrWJB0S6t4hy+tzXIbxZS+7LyDZ69PGWz6Dm8jTXSiepz7L5focE1m3pzSdD8jI5V2aXVs08XatL06Pp81cTrElrOXY41J0sfefNfTXj6c3DJLbl6aZvgdU6530Y7jvbai6OPWVYOGDhg5dU0aXTBHZyhryw3L8Tz7Zsee3n7GdFxqSVl0yvreT3Xn3qy8OpKPCqwC8mVvQ4u/ryfInbnXRKW3O5TyvTE14jXXn0p2Trjco9HLgNtYNjKS19QdcuftyrzJkWHWVPTN+mJ9CulfL9DypcnZwyxFp75JmlNs+bl6H9P5/quWS0M9D6Hnekr8Pbw65aPd5+NdBU8uj9I5+nPnxWXpfip15dGkenNzIWP53RCa562hnV7cldZ6zGmbW86RPl7ubl0Q7Y3tiZlYekqxscDEG2wi9T9+aV1NZhHtXOvH4vpeXpPB1odZYzbzddOiZ1Oipvn700bno7DGnXY2PRvO6lHbk4QXIbTq2lUM3SH5CSZYc9rm2NqGxrTOsWiu6YGbCpUxukz0k833jtWD42/OLHDLt45qnPyWqVJ7HSsOno1nm6qzR+O2zI+hytZ087Hpk879PPp53Tn8/afPfm1GAaVSTCG9umOIeg/Xl5w9KRWNkPMl6sCfWtalQZkq2xvk1o8euO0uZWGrK0bbG2xtsXbN6eJdSZWSxc5J8HoBeDzPoPIt5Qdz6Irgr6Xme8xyHsxx06jZN8u87YWFxodRiaWWmebROXXCp4jI4GNsQZsKTgYg1w+m5ujl3hmnSqVlLNrzuVi+TnvjoLSxveVJl0y2UWEbWasuvUXPO2dEVHGby+ncHcDgrz+jUe3obpzQs28zzqmRgQOeiGGaAQEEkF6ZxPm6U575ztz6ZlYa0ah20bbG2x1kb1cGwJjsYZB1aIwbLxeP9DFfDPTHn07u7l6N8qFW1Dhg7ABBQ5TRKEfDGeYi05JTxqYjhpMQBwMDHAtLuo4paOfp5d41Y9CaVYqjiaWm6Kph0Y10g6yM+iUqL1SITsly3ROtum0jbYLo+dS6aW5dFzL0wTPJUK0oBSw5cAEVjtBV1XEYGINKujgXr5OHXEHOntGsNlw2TD5Md2I9XEE4ODCglEShOW7ctXjUklYZsbEy5lbeSAUKkLiCmKsMQQHAOWZOPYupApzax2rDoxoA7NUki44bu5K6UEdrNeS/NqP0w6YlG8FCtqSksgW0k62Q50VyqEIACSrJpTC8bMQUPZDozolGlKnADEizTLLKqqcUCUmpwyOMFxANtgEFNC+mvOPVy8Or0lbN22gZsLmx1Gc/Tx6hLVVosOVKYkS6dBXHYwssmcmSuaSjajAqHEBwwSmSoQBlk1FaWueluR5e3jfpPN6OiQmxxoYkGLir1c3TnHLuvPrE+jOktz2lSZQOYTSwutk6QNnU0q50VZRMyyjFDT6I2NZGlIVI7XVs6ymdUblaOgoymbqktSVU0ljpCsqbYO2BsA4EOwNiBo1MvDWiefrs2lXPhc2KI29HGRZB8lBbclK6jBioBTRrqg6kyusJjOnZDZRRo22oEgy5bFSsbBmAMDc60VPTPLbGxLpTNkdineaUp1Tyoe7wbwrcbWI8V1kwbnO3QrKy7TSR6EsTt4OlLqy52uKhRlUqpTPGiIRQ6yDjeU6knZJUpEWdp57y6dAkBRKV1MpZSNl0EKaOwHA0HTNMBhgDmpsnDq+TZr5MdIYenjNLIKwAq0jvNa81JegyaWjTA8aCwzfE1bEbQpYzIQ5cMBrBmiKxoKHER1VqYqtk+vl1nZlGNm0OyRyeHc65Oh09PlUgS9jyN814fT4LYSqxG80lvpaXoPMSwAPQVWUK+hFLHPRlmleYRqc9o6jAFyrrlZZZyutkbSRO5uS8rzoSK9PPLhtW2xipGGxsADAhwJmBGlQ41HV3DrPPimB9HEKyipRTTc6kSBZSkXlsUaV1zCsDZIUmSW3NrPSVOaNhoDmSaZ0dhlKkSjHUA+IL01Z5dtVenntisr8fTHaUpLDdvPY9+Ok1OVKXHkl7tcXP081jsjSr0v0Y1HWObChHTJxC5KLm8523hc6k7S6IS8+jOs2EuUsqChJT6gnnVCanVTktL0TJzec7VtgHbBwINsA7AOJiHBmBtvP5dPQ3lbN9RpP1wcwRAwEbASd5byCNZV4Uzp8GlOgLnqlaarDolYKQugGFMpQLK5tsHbSlg4pLJseVePr559OXc3B051U80tZ9Pp87oxr0V4LCmiazxF+VpenzvRxrm5uiWpLuXty253xqqckLO1/N9LQonNNdVecyXheW8BGSk6OfoLPhjdACqsChKsqrTCcndk898us3fnrnbTrM2OAQTYgwKwSj1sVh2mabAm4uxV+c3sblvpeZ3mxUoA2ExUy02pzYrrJeTFCmzrnvN9Z7UBzpVbJyXRtQlcbIyOQVBBCRQxmsOshRC46E1Y81fV5OmOjzvQSXivzHePVgvZz3DqjNa+Z6CR53pXycrmWdGXLJKzzKtFodboF5akBouOmJncBptqG0eia6FYZ2NsHbGOJjsEbEebtjZzUUXPQErnaEE2xghgsxjYWGCj6EfPWOEYbVDPsaGwp6ycIyo4BrMjHKlZ7xttY2BlDYS0pGsFWyyW3PZRWlYcTYCgKtBiwiIoBlGKmxI1JvLTIiC/J11y8fq8G8T7+Fj1Y440r87J1HnrKkL89zHm64Z0rFjc/VCa7syblubv5c65eidGdLQ3zYz2s9XTy9WOvSH2dyzIEqRmBGGxgVIyeJSNV1kVi8VV0miAQ4EUhoYbAIesy4YSQuknF0sdA2zoWjQfbGwNi7YEb6zmxGshlNjbNnSW5rFcNLpWnYknjrNQmsZSqEjGYPKCBK2GM2ysUaGjadbo5aFpuokurWcV1mh0VvPptwXx17OZoXBk85pmkJvr6OP2LPP5bxa9FvDpm95lTWTx90NY5WvSyXQFzvqbkpnXVoVMHybbKNsOhEc8L8+oSKWIaqYg50rKB0YBZHMMoNsHAgxoCTxNm1j47Og6mWhCwUx1NsQtF4fl6zqcOpPeGebSwtN7LmdMaw2Obn6ebphjTIqslNlMNlI2V5cwMrbCVWAsrSfTLOXUiyUBGM1s0aOzxL7fhrnmI6EkbK8fo8k3zVp6DXpJ2/LIp5RjfbKATo7fP6NPT5wdYHTzejZOBnmsyaWumy1vyKd+56j4EykRGVl1A5YKuBQ4l5wwBsUUkKQMZgRhjLnU2LK0A5NZcqcb2Ohk2My6n2yDFSrwoNz9K7zxMjbytomKuBnR2xPj9Dy9Z6rJ35vHLsxwh13lc4QEYZ5tLQAZ1gRY1oNm0CkmWWwYawxaGenqW8/azxSr0y8nqejXG+M9a53zdRrrPjeL7vDc+Yz1h9Tnlu77WcYg9HQOszA1jMmlpkeaLIBmBKU5cde5nGM+fWfQPA0dqzKuk+aOnRsuB0ox1iMwGVlBswQQaFpC7ZKMrZ04YSgbBGw+BCNrJs066chTmToh0xo9ELOow6c6UMuawbpEiZUWUBh2lPObuNcQ7a8enA/dsuR7HGptTUpxAy4ZTpfPh6fmdceZ0I+rXbjj0va8n0877Nx9Yor5i+hbw7ax6+8vluU5jyI0XkvbXntcgHnT0pRbWWAFjaVIx7Oeblpi5q8CvUOd4Y7Lp0auGXq8Go9uXSWjO9djo2NsNjMpGAYAIGIMZSASrKhthqqktSmlOBgEanKsAMtjAMK640KDeROqXMenltZc0rz6AFZYB9rMq0AzEZuadRZzXnvp0jx24mM2+i3TNdMlMmHyYHJ0cc1R/Pvo/B2JvNPP6a2cHsRrNd3CkzsQPZyX6uLWZ8PSmsZXFi5zvKCguX6uGsvXy9NeevK9M8Wd+xwOOe+Ise3JcwAGFgcAqUfOjwdnn6yVx3luqPRm2O2d4qxiMHAjKcYoQjAMayVdsldtm5gxtgu2ISCEEorbADKJgm8vHV1le0VxsEjOgNkRW2ozxJdFEuKrZy1Aspgnm7Mqy566G526Y6Ggarw9PPXbLmpL081Y5vAKw6PRpyr34Xhh05nY2AOZZGlZZll5dIm8+uEF73PDvTpjfmX9IY1xXfY2E2xRwehGhSwOEVj05g0rZz50MGUDzY3F18ms7Y6l+iHTjTbaaxGCVYDKRwpBmUYbCzpIbHZrEGXEGsCqbDDslFzAxthQm0rBJN25ddUpz3UrLGnXlNdh53ipRrGlbVAuDHCDhqaAics1nz31vwVOtuMnasbRy35OuavSL4u5ul9OVTz+njbSbWQH1k+qU4sYWW3V5yY16EnfluFegSpVmhHjCuvilrJL0W1I+sHzSBOWskEW0UG830E3nizT3zbKtuhSWsh5Wro6I256O2XHZQdk22MdhgCFWUWdBK2Gyxxt2IMrJYCpSjo005UxhksWL8XTA7ZWql0fntYPGFZGpnkS1OdjraFrArAM35pX5+OOs9k+Tbl78gl9XzYz5bxXV29fLXF4fV8v0pS0aY0EXVe3B26y2rPWUDsJqtLz0vU4+pq0uYZqZpjgLDznqo8tLTQ0UUYwZRsgqgQjGQJ8vTydeQUbeW5+jmperl7ylZUxpyApGyHYBGw4XDbEylQFXlG2yJVrRtkwIVSDYzo0rMrQJU5tTmWV+3K94dnPdJPz89rJ01AdrCVI2Glr0ctTqBmkwKnDyexz2ecvUO/PlHXNYC5INcyNw93n8O/SdKOyk6c+g5+rjsn6vlV649HcAT0RxGzrnzCzv7fH9Lnurc2xronHFBIy3dCOAAAxKIqjBZVdYyTply8+p6dfO6i6JIWTbpyJJBx93HaO/j6ke0aythpWwJtsDDDAEZpvLlIsV0eUZdl//EACsQAAICAQQBBAMAAwEBAQEAAAABAhEDEBIhMSATMDJBBCJAFCNCM1AkQ//aAAgBAQABBQLTlNuRXlLv/vgZDS9HwtxuNxuNxuNxuLPV2uE1JecunJlsTdrr+eyyyy0Wi0Wi/dl1jdzmJUv+V2//AIEvldF2IZWjVrYbDYjYjajajaikTgKDbxwUPYyS2rXC90aK1sss3G43G43m9m43M3M3M3Mtll+2vdYvk/lJWpMRIs3I3I3I3o9SJ6kT1Ueqj1Ueqj1T1T1T1T1Weoz1GeozfI3o3I3I3ItFovVyrSfdjel6vq/ZXs5/D8XV/wANllllos3I3o3o9RG9aL3ZuiD5fyH2S6JPncWWWWWWWWWWWWWWWWWJ8Jll69Fm565O/GLokWWi0bkbkbkbkbkb0b0epE9WJ60T1onrRPXieuj10ZJ7vDHk2H+Sf5LPXZ6zPVZ6rN7N7N7NzLLLLLLLLL9tdi92fUO38j7+5dGT5fxUhRHEdXJ7RZEeojebjdplEWWbkWtM5ZZZf9VFFFFFeVFFFFFavwXa6XuyI/KXyPsl0ZPl/E//AEJFIy+X1k6pHBxoj7yq4UUUUUUUUUUbTabTYbTabTaVrRRRRRRX87FouvdfL+5fLSQ+jL8v4v8A+5LTL14r45Pjohaz+H8HOlMkqUY8PSjabTabSiiiiv4pEdF17vFku9J8n/Jm+X8WP9sxI+snT1o20Q+GT4DELV/DSiiita9vL1D4v3H/AAzI9C69xH2yfen0/iZvl/F+OuCXRLqQuj/yhC8mPH8Z/Da2emz06NvCibWh/D+PL8YfF6XpelllllllotFlm43G4hh3Rl+r3m83m83m83G4bss3EevcxQ3mTHsGTFFjTFyTW2Jm7/iiqiS6JdSF1Bbp5obpTe2OOLrha1a2m1ojIfVxKN6PUR6iPVR6h6h6h6h6h6hvZvZvNxuFHgy/HH8SfBuNzNzNzLZZZelS0vSMXJx/HHix416mAVVKr2xHhix4GPFNDtecPj7mKVDqpVUjjSEGpZ/kZu/5Hpk+I/x8lYE45x1dsfSZwdHF0OBFsljTNiuoTT/GJRcfdx6ZPjj+Jl12L0/FOmvyT18bP/zyK/HiPMQhl3XxsgnZV+LimZcO3R+EPj7tj6kIkJtE9Mv8r0yfEw/kQ2b4snF05H19K9OzrSxyPtrcdCkdrJg9nHh3xapmLTJ8cXxMis2M2Mqdemz02emz02ekz0j0iSpxTk44UhV49DqS8ZY4yJYGNUJWbSPQvdfUujuJLTL/ACvSfxMeN5HDFHGQnZkhYuDrS9HzpeiE2n+siUWRFwZcSkekekPEekz0mekekQ3QPTt+khR26ZPji+Iivay/LHHatE9bLQuG1uL8suPeRVaR6F7r6l8V1uo3WS0yfxwdxHo+pRMFxLOCE9yyRL8XyRODaUbdeh8+29J/HDyvTmU/BJscZLyl/wCmlabix6pkluE/LItI9C95/Fdf9LictMnvUzZIWGTPRmelMx9+FWUfbsTohNTWSJuLsTLNxasvTgWm0Xcu/ajFyawwglmxs3G5lyFCEnHHCOuelm8JfMsssZej4I6IlHyfRDoXvf8AC6ZLkfRl9xd7Vq/lU7/2HWTR6R1a0i3BpqSyRo61XS73EXxfDaE6LHpP2opycY7IuEGL04n66IWrZkwKY4STeOShpPtS3LV2RdidM6EWKVElet0fRL5Q6F17v/C6H8l8TJ15UzYzYLHEWKNRxQNqNsTajaikcEv/AF0en0IkLSDcXw1ONDOKRYxF6dPczcfS5XsLJ+2CKUZSG9EJllkWPRcDimMyw2SJkZbZXq9Ls3UKaYoY4Y/SjJSTg4Ph2ckXzSyxdxlL5Q6F14bJHps9I9I9Nnps2SKelfro1Y+jJ0XrCJS12ijp9KjgtFotHB3l0fZ9H09EcXHIoN8qUdujExzGzcbpG5svRTEyXy8nIhhlMk1gxxyq9eRXouDdY9ZKzKk4ExkZNCdnp/rIs50xYpZXHJgglLEOMZrFh2GX8f8AXF+PkvJKWOeHMpGfmBDoj0LGKKXss+6No3WkuzL14Q6ssssUhk/hUipFSNrNjNhS0ocGbJDtP707N203RZwQntJK01RYyTQp8bzejejfA3RpJFUS8n1BNym5Y3my3J8vFCUPCyxMlNMsU+SeSMFcsqlgiZ4bG9E6MeQyw3xjCzbxsMUJyxxwRR6aNtatGX8dZCWOeF/+345Doj0lzZu5svwXy0ZNHyWWbgnWaOPqemTrwj8fJdUjg4ODg48XIn3YuRok60bIyG2fj5TJDfFLbk3wZtiz0sZlxQjC0cHBRtE5D8uyMFhhOcpycUjBi4rSy2WWXplk9uHttuGOEnkyZCMt6/K/8npjxSmQ/GiiUoYlGcJjxoxYkRgUUNa3Q0SipL8b/Xk/MxkNI8KPyZ92WXzv5sv/AGaWM+Ms6/WLaalZPoydeEfj5R64ODg4ODgj06blLaepIc5CyNnCPVSN7Y+STobQtGYcu5ZYb1tOULJNDyznHailruaItX4xVvFj9NJOZmhtcv1lFprX/wDn221ZZKRdkJURmpKUGjp/lSvCYvxzoc7HijIjCOMx49xGNeDGSekeifGeUVOEsUsUoK2yLpz6L0+/+t1F/wCzc77OtJ9P9oNcovgn14Q+PkuqKKRwcHBH4saUk8Z6J6SQ/CS5I8uiQjHPes0NGLSVaq0KKkbWvBcvFiWMmrjvUIy/YunOFyvS0btHGxjMiEIRGdG1SMuOcjHhjj1oZDHZFV4t0nPWPb7ycz3USk9717T4L0cqaf7f8y7Fr2VRLuih9T68IfHx+l1RRRRRSI9M6GI+vDsljaIOmS0i2nGSnHJDa2LTvSHclxHjWimYcfpx/wDSRnzOThncWpRmnBo412n7IjOzsfUutEIk9q7g47dF2+4xELwlKieS3uL1ZH9skUmO/UekpKJ6hdjRZdyvSRdG83MipSEjjSj6+p9eGP4+P1Hrk5KKKKI9SlTuxi0l3r2clcj1hJxfGSMo7WNaUR4FyUkQxKUFhxCQyVJNbYzlOQ0SgK0QzzR6mOZSZsZtOtISs4G70WslZGe0TUiUCPykRELosnNRJZHJ0V4TlUYR2rL8Mukp0U29ui5PTTFhQsET04oUYm2DHgxiwwScz9hwkhY5DQhk+vDH8fH6j1ycnJyUyhEmbki7FpP5eCmbvLHPa5RUz04DxRHiPTkbHpGNy2KvSg03HHH1JyGyLM2M+6NvOxEopR/eTb2pzojNsjNSOn4ofQrIs2ftNcREfRKVJvcJFo3Jlll0Y+SBdvN+yYkjckb2K2WkbzcLIfrItpb2OcImScpmOCOjeh5Btt6ZOPHH8fH6j1bOTk5OSmIydsQtMny8n5fjvyowxVobofJ2UMi7MuIjwPuiQuskqI8jJCnJH1qmJoVPwTOxrlH1JpLJNyaGxsWnRD/bL/qT2pSR2ZopaUJbm+dODjVSok5bceFzWyECU5yLaL48M8bj4Yvj4/USy9OTk5ET70WmT5e5+Prfhg7bSJW3t0Y9E9ynCitJD+E0JUh9pGT/AM4y8OyHjDkcTaSyKKcpPSxvXoV5pRXEYpEp3KmQc7yvmaN8ht4sMJtRvehui9LMUCWXak3QyPllhsnri+PiuollllllvTK9p6qPViLLAi1tlzL3Px/jRRTOdLMHypDL0eqdCampR26bTJxHSQkRXOX4UJ0d6I3U/WHmZ60iOR7sfebLRubFEfLsvWznK4xSUYmbKKXPq3GLMiGiGK8uWW/JFUR4bL0UdxGKiIlCxKtGLyzQ3w1xdeKIllllll6S+VEYKTeGJKn72FVjLNxuLLPxu9HFMlFovWxSoUlNOFaZOY61pl706cHuHwcMooojw45H6STk/wBcalNsvwbFBzFRCBlyk3b+Kxy/b7fKJfpijESMl7nolbSrSyzcX7OeG2WmLrxRE4ODgssvRrmiKSGbbPRPRkenIrV+WKG9+eBVjFo3RMs3G4sT5hNSU1Qx+EY2OVybOzY2sMdsX+w48ptlcxxEuHkkbn42W5OOJIWOUiV45ZM0pkptvoqyuYfssatwVyzPdIRXM3tIx3NRSWt+3Jb4NUzD5IicHBwcHGnZfP3F1PeiWRI9ZHqRNy02xZ6UB4In+Mf40j/HyDxzRjxOT4ir8ly1wpSLpWP9k4tE/wBXesRK3LgnFoa1jHcZJbUXxFTuDdUMfJBczaiOU5uCoyRe2L3iws2YkXgHk/FP/wArUcn40Us2NKeecikK8k8mOEVpGEpihtTdY29i0Wk/2eGLr2Fper0iZ4aYfJESikUjg4ONK0/6kZLtPW2b5HrSP8g/yEf5ESMt0d5uvRl1remFftflnx8aIRj4X605bXugx7D9SyUVIeNogv22cRjSbSjJ8pos2tpC0ltwKebNJ7sp/sYopeHIz8aFRzT3IRh4hHh3uM7qa8Iw3OclBef23RLNyRYpWPSJ2pwcZYvJEfDg4OBl1ovkxbZLLjhFX4Pw/Hf+vReF6UY1tjZfh9maG16Yv3b5JX7GOK3KNmSZbJdJCXC5xIWn5Mhxo2ofHljUd2eezFLXH1nltjCXP5KI6rk+MZfs4yoTT8t20nkcmITEyyyPZNWl5IiUUUUUUS6dMhGOyqlNWVKJKTlp0J+D0/GfL80xK3req0aUk8e1uKYpJK4kmvFCgKI5xinkk1rjhZIxunKO1xJMzKy1LE9yH0Oi7KET5lFMyqp6YOX+TCxIa3QXD0iqWR34KTRvRaN6LG7HGJ6MqvlCYtIrjSSp+KInJyUUUUMhHhG09KI8JPEx8ap+OOW2er8ca50b8rodTRQnRd6roURySHJvw6I8nxX2R/dU1JjNiRGnOjJHbohscrIY6EqHUlKEkRizHKMV6hREywoiQROXmsdm2MTZJnonpEesqiyWKJVCjZjikS/SWjVrxRHvk5OTkooUdEvCzJhjMnjlDSnSfjiluh5Rh41opCevxetFaL2FG2SYtZOY8liipLJGhwokjdPbTFFixEcaixvS3ohIYiLTXpxQ3RkVrxjCza2ba0ocROoVY8Y8ZGNFEo8azXihdnJycnJzovB68Ml+MtzRNbZeGKe11ZtYoM2s2MUa86HopFDXvpVpLRatJnMRzcizJ3D4xjOyzcX4xWjK0XchElskISsjjRWlav2KK1fHghd2WWcnJz7L0lHcpfjzuUdj1jDdJcL3aEjaUSXupavsWjExlIuirYviyivJdD1Q+kTjvilJvHgYkl7H37DWkl4IXdlll6c+7lxWNbXpiWq95atFlllll6c6wjerHotGdav5VyIaKHwUVrFC0fj8ZRjZVe0+/Zooap6IXZwWWWX7F6N0J2NaZMccieCSKoxVX8LkWRZJX7S4WjH2LwutGdEHfhW6Qx6LV+Kj42X5Ppde1OPGiPstFlll+0zoTGtXFM9NX/DPsRuLT9iHy1fQu0MejIvSSMfy160fi/BCVewn/FOGv2cHBwce3Q0dNMa96/CzcW9HAkmlZH2IduZuN2sREh6tClp0/ZvxgvZZfi/dnC9PspHBwcHBZftSVnQmPxXtWWxzHI3FikcSU8JH2Oh1I2yP2QnZNEdJdeEkKWi683pGzaVpHrT6XXixDZf8Eo2fZRRSODjToTGxMvzasuhO/FfwbhSoscUxxryUWz0WSxTRckb5EHei0bE/FoTIv2KtVRZY9FqzcbhPy7F/DKNlFG0oopaPVEhMTL8ZR1eqfuPyhKtXHwjFycY7UUZcRF8xRkjxLskXz4MaIun5MXJLVsh8vBo6LE/B6PS/fsftvlCL0vwfHi+H7T40ryhIssfOsFtiWtKMuEhOnk32+YwkTZfKfixmN2vGQu5dLWC51WlDLFLwa0r+KSKKKK8kPyvRnXg+UvafIlrXh0J2tLMcbk5bRZCatKbQsxGSmvyMVGKZkjtUjsaYpFlll6w4er0lpRt1h3o/FlikXq1/JTKZTK83qmX4WMXg+Gn7EmL2GRdPREZKBNJxVog2SVMg9rTUlmw7HCVqUdjWkoiZeu7Vdaoa0sTseketxH5eTWiYn4Pv+x+7IXm2IS9ijaRei6cNy38LR86wZKRPHtGtyapkvGMCiiKpeD0fUR6LoiuPKhxOhMvWX8lFfxvwXmvZoUTK6aV6RltMtSinRuUlHkeHWXOOE6GT+WNQlGa/YQzHAorR+Mo6PpD0+q59h9NaWL+bJ+ROEv8ALn7LXgn4xlY9Zdx8WJe1RJ7U3co5PTE7PpSoSTEooVG4mr0Wm6jJLnD8cn/oxGOHhY5rWyxMY9HrFexWlWOOq0f8f5EN0PeWs2Y+9Z9R/gsn+w1yzcQmZFtalRHIRlZvaMedElpkVSbPvF8cv/ok5Chsk+EsqHNDyDkduxyN1sXZLR6rhe01aa1X8jPRXs9j8b0l8oeDF2tX7VljeiJY0yUHET5kt8OhGOVM2tPc0Y/3WdPY9MfwcE52kOUWll/VyOTsSFBRSMj3SSpIj2PX7Xde5JD0Qh+2/Ya5F5ULuXnLtC8JdrwsvysvxWs8RDrJDdrjmImrUG4kpSyCxREkhjGrJpx8HExv9x3ShtPsjoxaR7j37jGPRe/XsLzY/Jn0vCfSH7Fl+a8MT0yQvTohLR8Fl6vSfKrwfDrh9y+PRJiVJjZZfMBFe5kEx6ofhfutl+VeMvL6/wCV4ofnZftzdLB1o480yLoUrT5WiZZIelaLSS3ST2xv9mrJrbqx64uo+a8p6vRezetosscjcdj4Xtvz/wCY+L7fX8UyPGrRROJjsvSyxMY9NyLQqsS4PuLtP9jbQhrhooS4x/GLLL9pk/JMei9ytJvxXmhxvy+l4yJdfxbbKoi/CS/UkyyyxMsb5sceaRwYF6mSSsyv9hylvhl9KUsiyC4QxclIrWxSL9meqRWleL9tkhdarVvWxMTGrGq8kLwn1/Eho2+G7gn4WXp0VpBc/iYtmL8mfpQ3G43aUY56SIC5cuFpeqmJ+ciitaKK8r9qXfgtG/NMaslGvD7oT8MguyivfWjH4MilKSSJRe+pDZbI3J5MMktptPxsallk9hnyvLPwXD7ITJEBKlN2/C9OhSE/GXsPxfsPSXfjfmvCUdX2vHJ8RCQ17yZvNxu8ovbkTt2sRkySySIxcnixSgbJM9OMTajFjUF+Zk3NoojBya/HQ8EUenjP9UTfEeSRidxlL29xZejF4fY3/A/esT0esuoPV6y7xY2zhJSJRTHxrXtUzazayn4S6tClRnzxa2frj/GnJxxRgqKKMf7SyNqL/EyGTFKAyMTZQ5UR/ZbRo7MNpS9m9bLLJv8AVSHm2qOdMUyyUhyI8v3n761n2fS4F4rGt3Q2Is4ZJVrRsbPTkekz0j0kenE2RKXi0mTjQ3Scm3CLkentKRKKMb3orR9RqKXKGk1nw4sc5SRbRwyMtq3jZucXF8Sdvwsssss3Fp6pj5WyQ4SEJs3EpEeXH33qvdT0nrIg/BI6GxiPtRQxQNqE/ekZMdnou1vRX6RshtZg/THL8rGnCanEz/kQxyX5iP8ANRH8lyJ/kSZljOMN6rs5vG3W8cjc2Q3VpZZCDmL8ceKvKy/GaLL0gfXvP+BaPWQuGnpQuB60xC8GXpel+y2N07OGOIuSoY4ylKQrPw5tSlnEo7iexOpSIxoy7m9qEv16GuEhqyMdukYoaJrhEZcblU5+xfg3qhL+B/wPWiiQyAo+DF4PXI+OtbLL87GZBTFIciKUW4Tyv0WhRgjkcWKM4tM3RTllxNPKhtuSSWleNkJM2SZ6Np4YRipO04olkiXb81o+tUR/gf8AJZMjCyMUvF6LV6N0m7fhel6t8KT3KVjVl6T/AFkmLEXjgPNItll+KxzY8UimvJQkxfjyZ6GNCUUOTN2k4846poar2p/HVEf4V/HYlYvZ3Fm7SXVFaWNll6WWMmJ8QkLucWTW5Yy34UUyjg/Uxrc2uaxlwZQsU2f47PRxIXpoTkzgsaZ+urjLIRxUvSJrKtFFsWFkouPlP46IQuvff8L0Uv328i0c6N5eqGNaVoyijomiUiyyyyyx9Ih8UMpSPT2v/Wb4HqI9Qcmy3p6cT0ZiwzZHBkRtSN+GI/yUeplkLHlkKGOJuKmxRSJTUR5oks568yEZZCMdq1cIt9Fk1uXjN2tIi/h+/fek5UYlotGxsRZZfmxMbHI3E4ty5QpG43G4g9G+YfHwnjNptKXg1YuDfIbbIqpf62KWJH7G2TEoG4cpjhmkf4rP8ZHoCwyIraixyLLLG9PRJR2vwekRf/AeknSS3SQtGPxsT82ORZekMcR5caWScHrg07l9aWWJnpqR6CPQPQZ6LPRPSRsgLFFnpRFjiUikUtKK03G43Fm43F+xZl0b1ekBC/8AgNknuaVaRWj9hPxnkUR57PUNxZZY5cXrg6yOo4lc5Okuj/oboxvNKP8AtHkkj1T1UepE9WIpp6bI+O43DfhXu5Om68JCIdf3sZORARFaNj9hMT0fBe4cEx4Ino7W4G02m02m02GwgqWSW54ETlb0lGx2hVazYUv8jEf5WM/yon+UP8iz1zFPdIsUhyNxZeiRWj0vWzcbjePIKdllm4lLxfcRfGIv7mT6I6QGP2UIRl+MPjpk8H4y+Av/AC+1rk0Wq8Mfy+vFeTEPwZLRC1+/BkT/AJiLwej9z//EACQRAAICAgIDAQADAQEAAAAAAAABEBECIBIwITFAQQMTUSJQ/9oACAEDAQE/AfkX/sossvrsvssssssvovS+iitaKK632vqUPdfS+19jliPEXFllllllx+xZZZZZZcWcjkWX0vRD7HGKKRxFiUcSjh0fo5oqbLL0vufYzFDVRiz0IsbE7MorX93y0vVdK7VPqH4MTJidGRZiy9rovRTlqtMelb0UVopbPzTEaOJ6GitLmy9WNRxOJxOJxKMZeSOZyZyZyZyE5cLWitWIZUejkWeGIezRxKEos5CdqU0XNlijLLoxyhwum5RkxDQiiiouXFyq/YZcL1F6XK9HO4voxY4XYhqxDhaey4WI8TiUxYtnqGVu3Kj1FQkcSihy4XwvRi8iVDVHuKL/AAyVzWzemKjLCKsaPRyE4svRfLl7MXxyn1LGUNTZyjlolFVGSMT+WEtlC7m924wdT60/dHjQsRvRIxzsSn3Ga8FdK6r8lI4lMcVo9MXDEXFa3ZR4OVHNiysqhCGKGZ9CF1OzkY5XD2zeidHMu9GxsQy5oeP+C/jbEqLtxY8qRhD8jVj/AI/8KcYj0xfQ3HIfmMcrGMUt0N3ssqORY8tG4Q0V4F4OSG7LFmPK4wyH5FOWWyhdqdjLo5nLvcpiyi98crhtIeV9OL7U4fTfQ9VnFw9MXQ8r7E77Ux9NDdCd68hi0a6F2p0J381jViVaZQvQnper+FCd/Y8Tl4lQ0LVfEvloXiboYsjPGv8ApdVHj4sX9LcNCZQkPxFaOUL4Uy+t9Xo5WN/6ePwuUNCUXo4Xx1vfe8RqxeCrKi6LLitGJi+O+1ze6GheBiGoWrG4XSvkUvpe2IzDyNQlOSEhbv5lLK7UijiLwXrkY/cvcsSK6PMrHwYqimLEoyKmy76W/mYtaKP6zgjiitHgUUOXqmOLKZZZcNWV8jGIrbF9LjkWhtFpDzQ8zkWJlWY41DXnVwviZ7Eui73bOQ8mzyUxYnBDwo4s/rZwRWmSK0cL4102ctmPwcixZFoWS28zUZKXC+Fi605Wj8nFHBHFHFFLsy+Rwulllls5MUIZyOZzObE76rExuV2f/8QAJBEAAgIBBAMAAwEBAAAAAAAAAAEQEQISIDAxAyFAE0FRImH/2gAIAQIBAT8B4Xtdbs1toooooooor5620LiqKEoZRRRRRRRRRRRRRpNPIkUUUUUUVsQlZpRQirNJW6yy0WXFlmo1Fllllllllwh8bF1xZCMZUqbLLiyyyy/UXyoe9bGY9cT9uMdvuHFMplM0s0mk0x+hGk0mk0mk0lFFGg0lFFcGOxmPXJjGUXQ8jUxZF/wXka7E73M/RiWWWWWooordfC5x65MWZsTuMkVY4SsZi6LNRqZZYz9b8dlbcu+FzjwWWZd7UZCKFD9mnclZUVDU4cOfCxQutlo1Ib2ZSlCexOi2dib2pHW9mMWWaizUaoyHCwZ+M0I0I0IeA1OPUZdbbNRcVFjKKhoo02VQ/ZW6yy9lFVLsSZUVDjHD9ve0ZKMeoz4FHoSGYoyZcWWXFXKUVtUuEt7NPviaMeoz64FsZdGQpueiiqGxZFljaO4U98lw2aiyxTjGfXxpli9jdDYnZ1FlGPK4xyi0hONI1GkqFGfXDXHZh0ZK1PezEsU0VFbG47jFmR44b4M+vhy2KM8Z72LYmWLZY8aG4Z0NmD9l8OXXFVntF7NQ3c497MlLYoWS21U0aRou5Q4RjwMy64saNFr2ZYUIQytnjWxqzSP1sWLYkMRXoYoseSG7KlY2ZwvQsqF5P6WobFLMlwJRpMW0dmWFCjKVjYlW1jxs0lCx2LGbL9nZQklNC9GeJ0Occd2UPkX/AEaqKs0I0cyMZaHjuU5Y0IWIsK4KMlzrhoa3rboKKKFsyViwrjoyVcrQuGxKzJbEihD5HytWNV81CdGT2Yy/qaseNfYsittj+Zqxqvlvc8THK/T3Xss9/FnjfKuNCixosbF7huFtfxPE073FQuKrNNFHv9lTl0J0ZOepUP49Xy2LITofs6LjvgXCuTTyrhQxMfuHwpQ+BD+C9jlcK3MRkISGy4X2Jy5XM57K2of2KHKLL4Llv2M9DyLFspsquFIr5UOVFjY/K0Pys/Iy3sx8hZfB7hTa2p0XHXxIQy93kXqxbXFzRRTKZoYsGaDSPEujJ3C2qH8SR0N8DxpjlChKzR/RYpHotDypH5GY52akh+VD8rHk3CjEvYofwqG+GrH4yitiYvZpKHj/AArIeD20j/I4uMXK+PFDY+BQ0VDGMQrXRryNeRryNeRqfJj1CHwvgUPhx7mih9lDMTQfjR+NH40ZKuJIaoSFC5P/xAAzEAABAwIEBQQCAQMEAwAAAAABABEhEDECEiAwIjJAUWFBUGBxgZEDI0KhE1JiwTNwsf/aAAgBAQAGPwKjhcoU7RG9CjZur+3uprHs87ce/t8APtw0D2Edfb20VPsQ1g/CR7CNFvhg9gCHyYnZlBD5M+wD/cUc/wCKBQpV1dXVvandMeq79W2sBYKTpLUmnEFE9fY6IC4inOF1y/4QZWVl2UFWU9IR3V0WQ69xP0sOYUfYgpinUFcS4cSkdW6nCpw0dN/DhWYlSny0caZCfDbph14GIsV6FQp1F69qOKQpDp/4/wBbLptptlguKVGlwnF9UhQp6MdewXcrKV5oWV9Eaoq4vsMLJz0fnZcX1+Ux6IdeT3Tp15TirUfU/R8pVjogFThOobbi+t+iFfvorUsuVEbMJwnGg9MwX9Qum/jH6FbLiwKMNcTaRuZsPUCv10YXCdb6LrME4XjTfZfaYJsP7XHxJgG2M2EymKzbM63GgEi/RjQ23dXpbootojpGIX/LbhT6LLiXjblDFix3T4cSlNUZgjgP4Rw4vTZtS6v0Lnp5VoV14XhWVqWHQxZZgsouuK6jVCnSc2p309sPqUMABxDuVwsExsi8onBiOb7X9TGQPCOHEAU2GCET66p3pod+6urq+uybVajelLV8plOi+1lAcrtRlzPh25UjLhV1405sOjJbAuVW0v6p/wDKzYRJHRgheUx6yNcFZMX4TIZ+6uFYLlRxUvovsOeZOU6zYr7MKSuBnXGoXnRFlM1unb97DpisX8Z+wh/IPztNT8bE36Z6QrrmQBUqFOvLiuvNLlcxWUq+idbLNi5kSnshmEBRpAX3qYqJCcL80zY/1ThUhcKc7LU/ixfhHCbFNi/fSN0oqFdO+ttHlZhsTrz4rphR1xLNhxjCr6n9KPpi6ysu+LTOuNP8Y8oIgcY0NpNBqI6gVGtjqcU8bM+lbFPiuvFGwGAmxSF3CiRpvXxqcLi6In/bCfFYI4rDTNXp9oUvSNR6QJkyFTqtpejbD4yowCsonCFNYUh1MKMVL7Q+6QnCGudY7pllH5Q+qMFNfCur0tSwXZcRdNho6t1EhW6DwgVal6WoAmMjsuWy7KBlC7pisw0uysyyhXUiKPswpTjezn8J+1PpMKwp1QuVPiUQnasBTU+zEa8xVqPiUV8pxbSTS1b6r6323PIP8pu6y1ikpguGwV9XMnMJzK/2jXm9mOsqSogKZ1eNopjo/wC9ibL/AKWY62nJ3XgLMyZQvCal1/yxKPRDTCfFSb7LdG6tXNvH71nqrUuhPqisuG9M2LWw5fUpgGXhNhsnq9PAXinjofI6WwVgsvpvDVZE6PGmNoDUz6H7I4rdqedcxh/+pgITmAsuCyYaj3xVDaI3nFj0kVvS2142B50uNLinjU5sjWAuK9HTEU4kwWHD21thDlcfFiUK8qYCjQD6pzangdKQmPS2relgrK5UYlcUnCVxQE2HYbT4TaQ113CiRo8KKuo05k6f1RxXKhTCnErUsmAXABRygFmAY1hQmHqvJ1ZuhzdGaW0XV6WVl6p9p+2txpzfpcS4SpDfSsuUaJXb6r2raNBODDJXNSS2m9M3fTmNhQfWnxtt6a2RHRz1r+hqwUW9NlzhdOUwgaSNACtscZhR62QHYVCGD90B7anTbs9JOiFOyRsjZYqaMIGxFGCb00sNOakKb0kqKwsOEnR4Czj8621XV9DgLi6edEFW2Qdl9l9vvtZToMwUaOLUhSmFWK7qYTaHo6bYgUkq9JAUUheU/p0M6+ymj7s+w2V0y8ryspwuoCupT+u0xUYkyfXKtvP0rFOP0mZRpm1Lb0qOpA0PboW0T7c3QxR+osrqOi8pgJT4lHtcJj08bb7sfAvPwGfc39qY+2uPbY3I95j27h27qRR/dn9fdYV9OU6G6CVHsT+3xohMKuExo/qE/Rjon+CNphZcX7Wb+2jG/wAqcUmmYWTFPhssw3n+Mis6XFlKb09Kv8hY1fDdTfXNk+G243xkd6+E4ThQmUVKY2UU4h6ojzoc+5sQre0unGp6OL0asILF91zH3R/Ue2sdUp8NPuoWJQgT60nXHx1tHlfVQjiNGKb10+aZcOwPZr+2OKRej6HCmymVbZY6G+NYvujijjfKCHt0fAWCZCrn486nedPsH4ydq4XMFdMPymCYWFDdk98JXCfkA1vV1Nyo5sWjwnwqfj8+igBEAKasvFQ4gSsx5QjiOpwmPx77ocRE1YKwdTi/SsrKPVf6eGwqwXF/IF/5FzEqxUfxqwTn4G5UdFbSzocQdSWWUcSzCUM3CE2EaIsFwB8Rsr4VxYW0Qpq3qj0U+4ZtM6barbDlPTixsuFBoUiRp8J6MZT4fyFwopnTSuUrlKt0LKJUhN7rA6MgeiYrEPVWXGYN1J9U1/pZsNMsnF4TH+PEyj+Mrkb7KgrOaWXCEc1YU6pxI/FZXCaZsYn0CZy1CDYqLLN60wnL9rtSz4dt6ziCd/go3nrCzP8AhP69lxEBd1cKCE+cKSFzBXlQE9tlqNiKi6y2ClRhVm2j8GzDTxFlZ1EdBAUwpxLhwLsu6lOLKMK7bZ+CPVlG1ekFTjK5ioellJAXFidcGF12UqMKksu9LJnTPTlDfBo23rNldWK5VYaOeVEqcK9G8riOFXXCFGFvtcWP9U4Qphd1JpdQr6X9xfpXGwUNMbHMVzFXKd1OH/CYYf8AC4cIXHjXdQowqcTLmUuVGFem1f4FcrNisuELhwfmjo7MwuZc2i6vW3xm6YDQaDV5TuF/apwuuRchX9y5lelvkJxabqTSy5VGFcq5VyBcrf8Aqb//xAApEAACAgICAwACAwADAQEBAAAAAREhEDFBUSBhcYGRMKGxQMHR8eHw/9oACAEBAAE/IcK0w/8ARrh+Enk8LZCMDcW6IZ0yCW4Hv3ShvocCZIyUQ/gAMvuCTN/A1yW7HuEJY9P+LJKJXZDsh2Q7I9nu8Kkj/lVqKHehkoWW/pRvglVF5DQ0J/8ALeFsez/EgkDgNiTnrB8Ko+yHZ7PE99ZMpMfgSVv+Bft8G/IkSHRPlyZMlgnmvcew9xPskSyWSySSSScI3/ls4S0RjUH+ouPk0dSajo0QoHsPee89p7PGW9RHo+T5JdHoPX4be89x7D2HuPcQ7JWFYNCi7FlKBOz+o++CGr4Y8ISJZLJZLJZJJP8AAeOPg1J7EPB+bZJJOJJRK7JXZAgQI4mviEKYTo3/AJdiWmSYtjXF/g0YQhAiR6I9HyfJ855kyZMmTJkuyXYxyGRRInOhOcabJ9nsJl3kTPhY1Gh7U9EOz3HuPYPsPYew9x7Rd57j3HsPZmGLBWvhHiCQfQN3A8HIe49h7D3Dfsn2T7J9kuyRIlhJJLJZLLHPhoFpG/8AKsy8NwruyIT4aMMJJJJ/4ApkRBBY3IGzg+BuJpP/AASUEVWNOyKTlnYxcQnZxuVBLskSwkkkkkkb/wCElPiDwQQQQRkXgEECDWEJQ0G38qLk1PWVqzN2Zo/4v/sLWNjfItLxgWnzEgux35E70yqHOoFIifT/AI+BYlgvYfhDDQlPh0UpHBIggjD/AIEvNoawQSs1C3/KkM6RcK5xS+i5dE0/+M93HjGo9zHJo8UPPwxJTcDjotOEHHw24lFeE4UkvokssTfRL6HPR8Cb6G9UiMkqMT0RJMXufeaJEakCA0iEQR4oXkyMUoSwLf8AK2nYek9X4a7ex6Y0f8Wmh0EkJAkJClok1Gvp/RLAlZWxsFaJfBdiCMFgYgjCCCCCBIaIErFo1GoSiBISIIIIw0QQIR/AvJ+CWBbFr+P2Hz5NDR8E7Gh7CcNY0f8ADjfv4kouCrF7+hd77s0rqcBUkZNVBdA5ojeEY0OQjlWULD/ieORawajQkQnCfZDsh2R7GvZHsj2PuwRIkCBAZrX0NPuRDwEuiRMmM2EyExZRC1/Gt2m4ga9Np3Aza19N18EHZscFkC0Q98Y0/wDDjvEGo6Cu3Y5Ba0Vy26SF+KzQhuPZKgaews2bZsp72jgqO2Zqg9oa7f4I3efYNOsPk+D4JdZiRMkUHItYdI9YJdnsPYew9xLsn2S7JbGrf6icJIs5iar9IngT9idToEnPS0K10Y2bU136Hafp2ATQa82pha/jndAVGSdLYy8hrZv8DbqUbpUT3hEYQ5xo/wCLqQVc2LQUoTDFfI4m+BdO3oViSH+ipSh2rmxUVjl7DR1MDpUnoVngKAxbRMjqVrnkmU/iY3hy8IeUpGoJyh21jea/E1T9eUXCYP8A6p/+fJ4kv6OcT/MjH/dghI792JuBmpSXGhqv7UPE4RwhjOR/g5It14asLX8jZ7ZsNfjBOTSMthdEf8TTG/FXiosUOGDHZ0MUpYYn2bGnYmKeuCOxslPYmk+pOEfsQ1VhPaRyaGuEJv6X9nWG0hRGJhk0STlOBucPdOB722hI5EC3NOG6oXWeobPGavYS7JdlMQglls0uhVUIl4uW5kJpPTzIS3kY0JDzqwuNP5dmCtIezrGuU4f/AAtMbsfu6+h1KfsYu5fBsrQd7ObhkSkg3sOMext/kdsp/wDg9z0slCNtUM9khSlPaE9nIl6TQ7Sc/wD0u/xlXRy9n28KKw+4n2L3GQ7g5+xiBOgjbmSyHRBBHmg++xLRJlosT6tEECtD34oQkqlGO0Q/A0/l2YOgSo0kJHfo1zjD/wCBEY0HssK20P1tBvQo2jFRPQZD28nORTLHqSnoSXCFu0M9llHbSU2RRe6HX2KLmRawSLaka2kokVEnZBCCCPGvCjYK4VbKiS3f6i+nnbL4hJKH48ln6iggYtClhcVsURQ5EDj7RIsc4kkmXZeHp/K9PH0DpPdGnwNfG/407SYmDokNfb8ntDxgPQ9jHo7PRaHLQeyga8nkZyiGVU9oSWijZRuy6g4SFb0dB/snoVLUic1BKTcMk1u9nP8A4Q/ZNQfJRySfGSSRsj7LJIr04EUUkyR02Lqs0pfZpz67yiBYU+P9sR7ERobULuJitpQ06ENDkQ/7ENixGFl/A1/lehjoElfBtlTDyrxohYf8KysiRpCSwr21yOY6SeiFhZsMhbaK7g/NiJcEpoSE/HZwMGW5f0O0RJNf4N7jXI6+hLTCOBQ/6GMNpyMeuj4hKdENCUvFPhIl7mK5vkNJZt7NZ/Ap6ElwyA0CcoaXxjESUBuxyTDXZOOsu0jXBcJ4Y9DJpjKB0DJTIlKGkghLShacby13HKYEtPZIkMv+EVowka01DGv0zLnD8EzhnpgXYchsMlZUeT7RL1hozsPRwKii0djLSGe6riCIRKrNs2laY+bWoEQ2iQtOPpyjvRtf9luGM1Feh8V0XdSS0VUikYhb2Q0yNPzkn7CiRSm2/RwJ0cBMZK6C7F0CcjFVBCtE3pPBZu7p9lcplnYcciRqUMejYn9ii9ifkUlBob4HKhzpkOUnbCleGJmkSZKiJtumckKMeW8ySb0hMC9ZLoSL70fE9A1bWGiga1jiEOOHCawbnC2gSuD8EEBHRLQvAB9h7Ce/iz0ejFQnaidMmbbdGlt7F2TQiMy210IuxiZFlwzkSSbSRBEwHBGtMalMpklwtikuUXE0rN6gpXCEOnCfohdM3eLw+4ToVNU0SHl+e2QqaBMsIQkPYv0JzTGbBKkbDITXGOBvcj6okv1nsfFFrKJ0SfRV9MbERkbfJWKNukLyUotvgVlbExeSE/RLziS0LroTWxdZ4fo2bpJk3caX5Qx3Q4YUYnHAnJA0XIThpjLCHhhNPRRHDvzaL4jYcSToJXI9g9w9o9jJdstmEQhsOuliKo9CUh6UyTEw2JNq/ZCkycxCv6FQf/8AAmJ6ObBdkORNpqJPjC0/YhO0E/DQ4+dE0QogmRBl0yTTwNLT9eU00KWTYMehISSTggrtbEaeTKFSMJiZTN0SvsXYRUTJU/xdn9qnJMpl8Iy5bk2wxpRG91yjmRodZ6wOTEpnA5+mqR+2JXD9ENCD6M4cosja7iq1XSDskaHsfhVRDgL8OCEkjd/Rrr0SMSRitYOxDRaKjNNsRxfnpQgggjD0iLScMGMciQnY3Dgsll6STRac8HqEe5CRqLdsg0MtMkWEtt8ic0fA9eiVmLQePbeN3AQiVBP2iSS7IajZOhaFb6NMPVeSTaEpbHBU8oNCH/mNQQrf0U0MkfQnyIz7EyAlFjbQD9Ppknc5VtshcBPQht+o2xp0dmWjtiESl6RsEp9CO4L4NiShLkMZJpOJpjSqUyYYSoNOjphdux5DCYQkIuQjYdAkn2RbhEGLTwyQ0pib0/1/Aury4NBAjIkSINIbJBcoiQ35Z0uN8j+5RFrIjwssbKf9BJIQkYHNisSNHVH+y1Wg06OpH5NMUwZTKNj2DS4Yk+GaVhroTJJOJGLRxIl9n+BPwD2q4PaFarP9j/AOUMeNMOEEORFFpaFrZQUt7JBuppBJaAvkBCo5ssTpUrgKEjSQ5oRx2WiPoqpfY5uIQngmKENzsacFY5bY0BkfBg1cdi8elhAshZITwTJM/qWehwl6JNiWwoQk5FtWMvQyNygms0NQ/L0+XBcfRDs9hAjB/UKps5hRQk/0QdjVNRJ27IEdMc2I9lDgQ4wkmmnDRvdSBwU9jEFoQmy2QXwNYNRTFseCNCSlsU//ABDH7GcBoabbkhSj7aYxTAuSKppPaK7H2IVEk/0Snv8A8FQ7WkWbnH+8NH44Ng/bQ05qIhLSXTKex2KClkmbieKYqRuBTDGNCYtbU3/RC7lwVp2xsZNylCzMn6Emh7F3JIRIQ/ZRM72hvyHf0ohkG0dkI70Lt2LAv6+Xr/gUuyfZ9n2R7wf1jQbgb4HsMjCtQV2BBO1gE8kplomX7RothBCxzQ4YkiqkdWy03xDtkumf/IKyv/RcDpSf0hRYXJ2fnyG3oLMibblMZCGnAnrkvZrOmPV7gaWcfXIt0QLB4GkKVNNrjghVa7wsqibgImyKHknDYhZbGbhdjQ0SPSYnpUPon97ZClZpIbCSyb0NVDkxUsXoOCjT52PbFprsThgu6hlWuyFRN9kSbXOyJKESGqPXk6f4BAjsS7Jdn0fWIvskXgrXgEj7CEaIVpscF2PYhxmmLaflEVdMYxhI6C0y4i0EkJH2L0JN6mJNNkRGkvwbQidXLZEHMaKxoXSJRgj5dpjGPxCJVt2PU2ewl1HO1od2jWexNFL54FtSGo+CCEhyLxsOgtoQf4IunldYiQx8KsSOghlvwTfjoU7ZQTJEyhW1JEfz5fbJpFbCQXJ3FlhYQSgWH+hoxNIkl1JuWJa1/Ihwh12wa03+Ra0dRCEnU0iYRT8GbLlTV4LDnhm3x1j8V4AgQPYS7JJKCNxKcSJfMZLcQsNtOUdo0ZNDeUx/ubFaLH2BjTaIbUj0CQ9iGmnDoa723LEtmSckNck6WkOJOoDgfY7Z+YT9vBNKfpoXRU+gYkk1whJJKwTufZzLDD9gRdPoTcb8k5X9Cx24RXIa/Ygl1PjwasLpj2l2xSV7Itj0BhBqktwiUV1EJ17Iu+hsMSHuw7a0exAYGzQV/QayXJJsTrghJ3tr8m2zHQn1IvCX0dIrgYc2JVFog0RLYTrYREqBKH5b8VhegnpljA4GkT+EIEvIhnqGi/RHojoRBvYw7NIk3UV2xX0JsDnrXZXCPDEdf/g4GJI0xaPxBjQvyRSYFkUdH/oBaTlOBT9M6YahOfGtH0Q9THFqTp36LBpFBhYUNkpJYuyTaXYTUGdiJ4CVzYmGKfLgf0UbDkAmv/oGrh2F2vBrpjjs1k2MtDMUq3b5FyAMIXxWxUJoihLJ7zUON+Q/FDU+CXRL6J6eIWhZLDLC8X5JTjPgmNiWIubo0AjvByKVuw8mnKFRPfKJehBDLiP9yZLsRAjRdmSx9E/TBGl+F5RC2/QWE34LYn6EiaFB8RPZT6QvW3pEXIwzCQ2kEgoJtOSBEk0iI6Jvcq+i5vI3ptbWxxJSQQ06HOjhmKKb/wCtCL+Qg5pjh+jkk2SSdCB7H0OoH5NLbLw29DzBtQ9DHcOPGfka+Hn0S6PQLZKpJ7gvYdg9B4Hkffm2T5I5E+GQCQtbYpk6uj1SLKKMbGHhjSj/AFKHN6IkuLEkiJZA7isNL6PH08He6E1oQIJpE6Q14HCSQ2dBmdohgS5PZ9DYtyyp6OBnIMOWanTFYKEQtWPcOYTYjigKc2lpEmqIb2yZC5SfknIqexkm1pSP3BHEnY74V0ToQnpX2JRXIkYcfxRrOxeO/HQ1IESPh0JNhpGkRgE9hdZVQ/FjZOZzKu7G8JYQ5RHhCb40Y2cxDLveGRsYc0iKftE3tGiwsMiSrFTQ09ASGS5EUKsaN7Jkqf8Ao3TvIoSj6k6FI2zlWdi66H0HlaUyXc5/yFRQEmkhrX5ES+L/AEP49DoKSfJagXVj9dFmNUFph8SFJCH3wzmMQvFPwyNw/HQ1wkSIEMU0tksj6O7DyhrLgfUvhhjTzGy2nhjEk+DfX2zSrSGQViRH78HoemyTlOvYi9BqPAg9I2GaFfKH3VsOLD8JnAf7FOeyFRAhNOQtEgerXItUSNIEPknTkoTdqeBeiGRHCXXsgG+WOzQ3gi8PE2XRwhFKX29E2rdhB+giAlfsdhKSXA3WKZO6CspOJNH0ISh4OSPoTCeR7o0iJIkbJx4FhCN+Ei3Ix2xY0Y/HQ5kCMiRKGkkMactYSHQ07NbKRciYnciZoSmPYJs6jfANf/VD4WDXpJ/Hh1KkaRUKEQdYbNkPCwLsdI6FEYioxVCxL2Gf9ImJibwdOwz2br4WXn2j+hqMMbrkyhpwlhsqO3ouW40IUK+BO9kEdzgSrbRBx9P/AKZKUtsbZf8AgiSUXApE7+h1TH7HszGjt+RDaX9kyHT6yB5LCFUJwiCf7BUnX/QvoJGcDiErkr9uSM9hkypJaIw0fiotGo/ZM6xBBCzyJiHZKemNjQTI+xbqvozl5aYw7yECMDGjdkqRBsMvQJeVxMRaCV0xNye9hdYShdMp2XEiCYJporCSbqGg5fI7qTiBDdwSdTXgcuvvQdsqLGZHJwsqf1j6BCIhJejamosgVpfQtH6BepLseGnfobJuhO/9G7iOBu22lTYsJKW4o1EpId5Nkyr6R7pJTCB7F9snsbnWE300DN1Jbt/4FUabrKNHJBnasV3BE+w8rCHZtPoWV3pCq0xOVZQyMbFYQktwhTi/Ibn2NQjbeKNhpMbTIwfBWpn+Aj2QuyF2QIwVhjRpYolQbPoyTnSSn2ShUxR2J5QY8SR6Y8N2PFrQpG+D0PsvJInAnYxumU7FKQnpNvoeSVEoJAbGPKZs3VrRYoXLEtR/6MqaTp7EboMJJxR8wJjpD6fpMstqpQzsxGEp3iDSF7OCg3oKvCIaFESbdiBeinnQeso2hDj1IZyOSJLRpGWSiMwRtl2ddYZokwIvVDt4W3KEjzbEiXZ9H2R7IdkKMVCehCw59k3p9kqNEmQ8wTEmGPL79SbjETwPEHAyPE4eFENacjUSMdiZSCEkVVL/AGEEakPHGTGwmbv4f4jIwcdMJyRKolNvQ4UL0yp44NiBUNaHGxS/Mb6JiTT9FnRASb4IAUkaFdkD23QxINLXonenrC2Lewa2zpi3W0oEqYsfWZLhpEEXj2S9kkcHqHpDXsiRwcBsrzhsqnI2BjmEKtzn4r822ECXZLs+j6EolpoppUJHb2N3cjwW3BiNoYxNrRJ9wxjOpOR2jgRsvFmCSBYQsMbPDR9EgctbOUX+l4UFclB+iPQLpeGwjalQtA3IQ651aZVM3woUy4DdogaacEIFTakT/wDI5KyQ+H6Ox1nv/Bf0Jy3h9DWlDtDVpAarehs0/wDBQGh+jUoaUWz0i6P5zBF4iRt9I7A+xaKgmEFsLKtGyjPQCdxa2gaXY+g3moOf4QQIEuyXYhD4dgliy1MSVbsf1rvEcKokQ8NYhG9qmPeJnKUkN/riRsV7GG3wdtCGNHpjkHd4aT2QWsGnAkLEuImiMxklqCjBC3RWatJaGwXDYqtCkzp8jEdTwcllSuzE9WE7kbeHsZf/AER930jlT7D9nQSz2ZcjNBrwAbjcK6EqkKHtf4SSLLrNUeoXSEmgSbG+GKjZDYQ9DeUPwSNMnC+Z4HmpZPTwEYIR4rGkwFs0ExKnQoEysMaJtbBMspSinY6ItMMRq+yTkbNiw0Ql0LZ/+kc1ImUci1GI8IIIxGUpIGGsRsLY2o2XvJLxh0DuhF+pVC91/wBGSRMk+SkN5kvjGgrEwbF3aEtGsHrG0SNIxoSkWuzwjCMQGhIjxasbLeNqxJR5pLol0T0J6ZIWYc4gQTgR7CQlprsdG/BiAsK6QhX/AAyRO2NDmM1Io7NDbmyBwH/HXZzED1gWcykZMspDVnsy03bkURAWgr4X5G/OMJeG3AqoQkMTWSyHlShcHDRKawpb+ELYTweXZ0EsxhZ6cTKfDbxhLol9E9Mz5tEMnhkNvdjMItm9knH8KSYEycMaUNjaZTI+D5Pk+SWMsnsX3iZLS8G3g2JlPGEUkOUmki4EgVwXE5M+RuOhtnNg8I8F+BjbaRHRfxJR5RHihoxsvCNsCaJECHnxiRiaGsRiQlotldhfVwSa1A9M2Lfi/H8FiWeBNzRE4eamy3/CrYkCw9mmBbEodYYpY4wg7HM4JHZEGxwikOJJAsCGNeUJNuhauzEMQxMhK8Mc5WaFpeD85ZLOwhKwQI9eesslEHTLcnRIQT2bhJiWqSoErOfDjPrKRBGIEXYQ8SxF/QViMXlJTDxsJsUJWRiSiBk8DRHvCdDYoQbk0GISIEHvKS4QpYRIhipYaHWFOR+CqVjnDy/GTt6wtiELkjIkSvBixzmwmIHJTnIho1jgW8yTjQifQvQTywkHLWhLuxD6DFJI2/g5hcwJiYbbTXZrDQhM4MWjm5JKexjUDyx4ejgRMLF6Hm5vKcImcwMSBQE5whnbwYifPY2FTwicECMiKIMTGInwQyEKXgkEGjQnhp8eRut4RIw+wb0MfoXcTbLCIDtDFd10UcP+BODER0+yLRT5hehSSjR2KE0f1DtTlnIjiZsYLD8XY3JI44NMGkhYyfgOMMQaCNIQkf8ANrMETyfRDBAgQTLD0EhBMnxeNYdLDWNM28NYkknDY4HEZTadHsPf0WUo3u+xnxmCCBzCSODsaBSaRBtQSfZDc0Me4eJqOdtZY7OZYZnAsMeEMaR8jZoEEJMZm3BRYfR1GEJN+DQzoM04Eya/n1mxMz7Poj2RyLl7NiHAhOJxNaFrwNSjgJy34yNjY3hBolQ9PPOIzGvyYgCCxfEQDQtJIkRf/Ygk4MTNsKdYfgISRZ9PPEoNW/GJhDCy4mRC2xB6Z6c5U0LNBPwTifFk0SSSIJyi+z8n5K7K7y6Jl42TkaBBMXgXYT8NwTkQ3Xi8skN4QPLXKJ1DyorLZGEIT84shuxQNHsW1IZM/A6cqbXRF0adonXAEzBuxSNk4QUjU+KHhqROTnBoFsDGs1UPRqOxhIeUnOHgQ4PxnyeJ8EN2iRLs+z6IGOXluCjJExMWPbCShS0HA8KFMPxYzQ0sEDGIIxMpRcEklmbLSPwhDOyEc0R6FM/sdQHLX/pKe7HRJNG4vOxAiEGIiEjsY5Hin+sotEmijVjxuYicVRtDQ0ILCUs9BEqOf+CsOTNT7J6xBA1iyNMnAgniY0e4s2WGvAVZeJJIJHCF8IIIIEPnMkbFltkU3OxwjlHAGheLTIGhA3cjt3/kpRKGSMIhoQFiBuNCbUFkjSj8EhwSbKWh9mSNDWfkePrBm5dG2NEjYxrCnDvKzlI80+a/heWMQt5TEyREGhbGPCVI+eR4giQnOCMPwgYciDuQ3ijQJlGmjETcq0aJbaZEUQPRHGz00SN7/wBFQynZAsKBCPZtkVveEej5bwpWx6kbk2C1ODEhcQfQia8IwnJbRgQTwkki/wCDEkuifWXliGpHWEIWE8QKxcNSoNMeiR3nSHbEFl4ggjKVD5Dn1hrLsQe9bHv+xdimP0xqpaWRw1DNDfBY3kCKvQ3kYY3yTEpZUmg5GOhD2ZIEjwpuyiiIN4kIphaClgtDxAkL2UdBeaEGExjUM5/mWZgbVT0BPxeEc2U8MyaFI2IZrB4WPoYeHh26XgLwSxAgmUdIHchqn7EB/wCxck+TRMfzDb+j6lAnFrxDZo+yJE9doU1Y2PeAW8P+tRGWqGnAkTAypHExFyJtZPFU4geEyTY2WhNocNkTsVCYwjU5w/8AgKbipivLxGHq+R14lZMEKzPCb9DHGORlyKReKQsUQRLV0NStoahMKY/JehwRAhJWh20M9RLc0pnssVq2JucG37BpQVfVT4xpH0OOkexQ6hrFKBQWKUY0NOG5M4c5Ek4ayswKgY5OHhMbD34LweEqHSJwvBZTT5F0IkQvBkl0FymSSJ5YzdiotDwkqBIgaZ2gSoS8HoSFhh4qY0q7PRv0O+12VBMHPA02h7GhlsNo1GhaDaHfof2IThpsNRyU+I8CZejQ0PGhkMlpUim3C3wSmrXTE02/wSuFtkibn/Jyk/sBio0WvBKHEN+q7NK4YlcIwv4GSCRhhjXwWGTheBCIyx2gYwsRh4VCUxjxImSJTFsPCRPDnG2IKhsjCUslIeJvK2MJjUiOljypAnQcj0kJFY8mt2h4qGieXBgGmRZFr0zZafJJDEiT6RejTHLeyKGnwfkDcwfk0hpnDDEzRq+YJr+CPCKViJiQIYpryYxeKXg1h+BMcEmyMWXgWVpGiwhiEmQ+ExmWT7KFGyiGJG/BYJkjdEsOqY9y5E4E58BMjaEkIIpm1g3ml0JED2hNJ6NAX8iElDkqVsi0MVYIO+KkhrKeF5arAkmiRxOcrB5SHheDZInVmPJWJkJjKRGUsjxYeFZalFHBohuWLMiZVDMiY/BYWJE2z3mJlBFo3uH/AEz7BurgTE8CyPpsQWIKYtbYxC6RVT22aAzRSxKHJLG6JDS8J2bS7FEYazOU5ZqITEw0G1icLxTIo58TJCT2IAnlbFeZJHOElDRyPKOQwn4LEsiY2SNiHiDXgxPEkjzQ6SBOcTOcYU+D2VN/CKkmiFjtKGHosPcNodPEM4rf0bhNtFvs2QjEWo4LETU9inT9l9EiFjKP7ZA5EUdjRBAsp5aYkkhrNTJrwgYySTeSRQJVh+B40TluIavwRyxTEPGkoYSST4PCH4RiRYYSwGyRQyb5GkkRJLvBheH5FEnARBtEGxabkrEpEh+kYWcuih36TKoVSUuB6GN0nqLqlWJgQgEr/gZriMbkJQzsO1BMDZxgncE4YyCBiQkPcLQjcJE1B+KcI4Jb8BA4F/YxrwhHAnYxQeGahSyxMb8JEycpeSko2Q6RJMDtTzNjYsU43YnB9B+xB+CslmnOxEXSXpd4akJdjaTbVttCTcS1sbQw2xQiolPCCZrRBsS/J4oIJEDwIOhXloQkfhGFSIkokCfiSOJeOjakmFbDMETAldFDiYxPGiKhLBiycLwnLwhORaGINeGM0OeeghKnfBF43wiDRr6joRErYqKW2aPKdEhd2Kzkn/RfoTMnJXpdIkkb5Ex3Mv0KBydgtiOXWK/CYkjCDUibY7cM4nJISy3hm4qvDQhBOViBZSOnlMRplYQ0PcMiMOyG1jgqjGlDEznCT8HIxJpDOhjSINE+CEMeIGL1xbNRmcM+IIixqapvsc2+SI0Qgl+hTNzlsWz/ABIFeSfk9SxqhbSRDO/2/AlNFD4NlRIXP8SFNTH9FJV+RQO+D9aG8zlMpkQJtCwpWN9GuCwh5Gxqs84iH6EhIgeecb4XmvCBVzJKNM4LYDtCyalQUddF8wh0xNTLBUxW0PwRGUycPCR6GeljXyPUxprLqdDG2jEFQavod5JLaUEotUuiLsnZUx2+XhpR7kWfkexn4H6ezbmf0RXewimmSNS2ircvn0PWISu0UdkNVpHthoSeqggNa8USSTAlPmJISCgLvyNXJZBLqBLFyOFEJKw5H4bF0IeeMM2xIsP+GB4eUg8ESyLB5GcZemG4YthhwhuCJdYBdWHTYuRnqIAlaSI8Ftoa9aEO0Ie5QJdy+ltkZNXrtlqX5NvY5ZFOaHJcCrIwa0QXsLB0m2PB2Eo5lsYkpHwxFh9lwTKfkTzbntjmUgtMXjmC3/gN/wDYgY2qUKS+ydfhPkhQwHhhvNDiuhzIq+wpmylZVST5NZWHncWLGh34rwgdEyJElThGxTArHAtkjKQmwYhvBw0DOWho0rETEC8E8ST4ThJQ26ddEvUDmifAmf2BJN3Y0agVQR7xcp4I/kkZkpjKW5QhBHD/AKUNKT2B3DEJMMO4mySgnF7EImxWPyW3PIkbhMVA4MZNCPrEjiMsoVe2UhEta4ILzoRSPKlcktqGSuVwKgzsQWE4WJJHheDGskVsVEk+CFhkiY0UZI1QLC2PkEzdCJMHsiSDQnexDQnZBBKxBPCTYknEkkkk4K0SFEJJFLkaWjmf9Ctc2xiRJBWiI0KUz0yNSm0L2SkZfbKe0hECjEjlPYu8X2K+pcgppTImScXNrYmtEmo5O1ZCfENlZPbIEqxK4QmioNxTSCKg+FzT+psSIIIIwgicMbcDcYTFwcCwv4Wxm2NEyyf4kyBDjD5YcMbkmxJJVh/BRCj8CWC2cGkhUtskktkkkkkkkadm5KGm1m9iSCGoJqoDg72hcIEqBrFP3SL8a6RrrLqdHOSIErxhY/0CHN9GhXbcMU0NTyyOJJJLULuK2LbZwAmb4YUkcBrSY6olGtWR5ggfDw70TlTZZW8c5XhOXo2w8LyXjXhNlH6NkNu9CWlikPFxCKBLCExjWfMTWmSNjcYJiEiY5PGxKTYhKGWbW0WUjdi69PQ9uESWgQoUvscqK+huctySJEsssSb0cB+xHr9j2BYnGzYrOEfQubPpH+oMQ218F9JhtvYigP2HbYHJcegpt+MYZJI2Zb/lnljHsSsryWV4MbxtZLOvkyJQ5QobxY+izhlJDaofAgQyqCYsDUItfyVhyljpth1K9oSxu28QRh6ifaIXak+zEshUdkn7iSB2/wCDShC7wkzUuI8SsgbkXw2UL6Gldm/pt/1EKkJSpNu2OZ3+iGlSfkaQrjx85srEzsi1TNOhlS6GFk4eXz28Y88ZnyeC8niRebDZLBDlIXSEhEiwpCkSROCThhigJSIIQFAU1OxC4FNiKxo3LMhoWKCaDD2EJXNhKcmQacdAnwTWdfBs5Yk2yVQlXVj4S+GbYJ1JegLRPw3Itlmz4ha39CyjXVDc2/2fac9Ettu2LqUcT9sk0z+CdSwhzbQIQl4UBZC0GJlDpwTmSgzsKLWXoQzj+Fm8V4snCER4myJC2cwnFsjJGMIIIIQx4QwnnKstTNjXWNfBHB1JniIEgk6RIiJUPR2yXLIctnozRxnAr1/AJS/7DafuGqVn9sTXcy4lthvgDcg9IR0g4qn6Q7/3s4Feh7W7FwA9X8i3T8C4ESiHiVjEmxysOgeJGxjZrYteCGIYhZ5wxi3OV4MnCF4mxcg6Z6FgsxKEMOc4kTFgJ4eXkMsvsnWqvayoX2Ba1A3yJHMQ0M25DJk9sShEJ4d4ROdsnUMViY6D6IPtkXOv7K7aIdj/APojthqexdBI4PQj0ELogyC5eHBiyWGJkvEFFYTjHi8QeNKN/EsIeJ8X4peDwhC8GyAZGtESBYGxxnOJEyRPAh4dCm2fIhyJilg/bHRoxCZKFGVhhL94BIMeghuHT51iPQgxC9lNsaI+CXLiZtJBtIJvL8o0Sv8AApe4JLhPg2l4A5IkjCHiCsNjZJJJJIyaH5GFjY2KGbF4cmzk5HheDw0R/CsLJidwhOcJmaWJhvE4RJOTVnIzo0b5D2h7OsHzhAiRxSiDrVpEUhRLQhCFsRWsDLOYVkkR6MIThjMI8hRoSnUgSSQjBIeJEmxqUsJgchsnM1GqE9iOQsTREzOSCMbDYqhZz4EPeIJ8Fl44JF/AvFsOTXGmR/xOpvNGeHgmVjaNLo1CShgh4JLpCLpELoaXSEoedIxwcZeKGLQx5NscjypKTc0GcjHPhszYehoa5RsvMssYtY//2gAMAwEAAgADAAAAELjPFlbolWsr11+9SAm227mw14w3eZVaXKGBHOqAEIEODE4kTYSRHFHi4vyirnLLr4cFgEkGbKP5+gAVFMJve9DYL14Mi+xKMAAAPg2hhqNb/gkAYUzpJMEY8LPCUMSOnvzShRRjSSR2uuTumOgMvPz2ICAAPPzhU56AAAAAAAAPLNfh4/S10eqZdtMjhqNN5JsSeCK0OLh+gDDYGFPvPPPSkT0ygAAAAAAAPCoW59HNJmPssKgT+84+cl1GJhokL6YEn8kk0bdPPPPJZZZWsgAAAAAAAPBHKTk/tCqP7GEfqB6Q8UfdAPlvNK4+soWgRBRQEMMMAd8CUOBwAAAAAAPFjrdjzVjx3QtNNZjuZxEZMwyfW1TUpoF1r/BUgAAAAADfK6iYAAAABDjcSkkOM7RiVfIoF0CEpWPauVdPxFx9fQiieW8WyEONLPPKeASPTADCVFuufyNpGefHr7i/dtyrnFZFDEh2smZf03CxaXLN3+7wy66URBOwUMxwDyplXTXwrlxcCAmAWxXfBziQ0OI3bVgXzEGVSmfgQ8PIoNMxZLKUoSwAKzc5s4/wcN5P6nAUWy0HwmYmYI7sT4/4VjvKde8wFRUYuuyG4yN4yQoAFrvQ3g0ziQ0sfYmllDEsa3bGWAYuXPrgruUd28X9WVEILmmILqCYCzhSgAfv1VjTsqGC/YOU6wQqpu+GQSoDxr3f40F1FKhPd+sK/bF29HVvA12howFQv1Zs8gLrpvrQxJWR6L8vWmxT4InLGFQB89EtmI9En/vaXziR72Hse8AE2vVXH9wPUMFC1RVCA4pCUz9qyyUEc902YCi7lK2dYm6aAoRH1qzOjzX11psnWgoclW4RKbYFcYsOuWGrrK0VGmAhIh+rh+ujtcBgxzCcLq3u2hA532cnAeiwzFc2eKP5FSmz5J5C74r1H0XgqC1SCz2g5Kr4uETVqGqvgaNxGgGpGQTs5z/gX5LNTlpfnlJDwNKzJYhQ3QB3b6z/ADq2zyuk3RPZysf+PPPa9RWEHo84765ed5wmwMaGDEL/AOH41LrTjGcLMqRj/wBCjANUZzE78+MY3U151yoAJO4z5WZfw/Ge3zHqiwDJOyMjZZbjfNO/NzKoWMG0SVOGsC0+ZhI/RenbXEs6/wDSjiPqxmN0UsKPvONdKNlkk2zKiWAQhctHlg1APvksMvSPQ8QW68jxg/PP9AwPahJlP0bZp8Mz/meBhhjPDR5rPkjI2e3TJp8gvB95+zIiVGSpgIXAzs8vqyEj3PqW+WCXXxmkUY1rvnow19uUc5cxYmlqkpGB/RAEd1Vu13rmI5fdvmnxSxAqI1rkb6OTxQxOTzI0zQLanwCImbncW2SgNWvNEkkGK4ykLAwsvO05IhAUL0+CG8VqwzPRs6nBycTL6Cj3wWqRGtfjauqmMO1MqrTn1VAH4eOO1ElnvCCM3rp24qtSJaEcXv18GPl1jRP/AKRfMbQY7X6V1Fd/NvJZMPOvzPJhum3SbwNThBZvJg/yOUxR/Bq+8xji2/IEeGk+2kynaVX451D+LNOGkvce5J/mL6GOxc9HsUw4LZ9QBMeQSXe5h2lmCpMCEBFaR3RZxbT+0Sy8IkAgM6DP6Cmh4UGBRv8AcJ9gNeeJMa4oAcJxl1vGoW1HGxofXuNsfcjiyjQUJ9GP4Hb8N/zI2LnepbZa+ikV4qwzeNPR5Pss51BFKE0XLDlj4p9eiZTRI7/N8zwaD6URO24NedRqUoYKQXFUdYcqv43f3CWJKQTKSzP/AEo0E3mlEPt0tt5vTcIzH8umGPVgM/LmUVDiNanb4GuKve5g+Tq4vPSBt4EGn33N9EGWi+xCirQin4CT4ROt0J/J5q3jUNH0tk5aIIO5yZvgaQhvvieO1VF0olD8fsxhQeue43zBm6BwGHCacU7pdi6feKM+BnrXyIYWXVHLqcBva0msXIkUIeh//j0TKGkPQcNBr9EXoooez+hSC6eQHvaPheP1U/HXMikB+2ykl0lFIJCCTfSI/l6qNaGJAph83A9JOeGhu/fqZy7U8mSqNNFn2HQBXYxEnk3m2gBiuaiLsZ1qbbGl6bujI2xCcBUwSB5r93K3QQLLLT9dLycc68HEn31ko88P/8QAIBEBAQEAAwEBAQEBAQEAAAAAAQARECExIEEwUWFxQP/aAAgBAwEBPxD7zg+Td+NtnxtvG222222/2/fjfrbec5Y5PrbbZeuPVjk23jbbYeNltwv5fsT2+ga2tryypatZtS1DxjY2NjI2rVjY2WPITCySyyyDnqEH28b1wXr+XiYQRPBk/LOM4yCDuf5D8eI8+3z4L1/IMOPEcdJG9yzqPxxixYsWLFiIj/BZvKcOrW1+/EbPlvV4vX9PcQMeEibZJ7L3SNdM6OpM956g2yPOHiyTkx4T5btXvAxN2Bj+B5BwO5/mdtb2F37I9Np6sJsDcgHYe0R7LCxYWWRwX6f5ZbbGrdORyen8gcM/WWWN44zXLAYQadw1etgWwd3jZ6yF7z6YdW22yxtOD3vCWWZLO7d75f5H8Tw+zzqFGPj9cbjJ5bkRu5G1nczAyAgPZCPhjr3eSLFtmxDDSQsbTxwfl0erVohvccClfnEcEfluzld2x1+M5M41h1grFTuROuzgdbwyfsv6QyXXLPbkFrw3YXk9LRyAZDJH5bw4lDYzqHq06Pp7huzHj3/KwAy/dkVvMl3OD1jIsMi88lHvK3yTIojx3TJsKwY5NmB+vLgl29J5q6MPhsxwn7wo5euPf8Hk4BAnXBNlvTJMx+ngu9FtBkqQvAnXjbHeHcaTHvOEqxDdgMywXUuzNtPL/wBcT/cOurMI95e/4PtnB5HGzEP0u5GS6dRHkE0aQ+rLvIHHEBPeGZbwcY22xKHHQJeWvEg4wviP9yvl/wBeKnhd49/wfbS2PI+WDqyyM9bxjvuyRe/kO9kQN279ThL/AC4XqzYlA1tPltnGfbC/lrLPZpD7D9huM5BCh1DwcLj3/D9uuBLTjC2GO+NltmUTuPpw49Xb/wCQ6aTZKT9nLB4mHbbNvAbY9tpTLPtjH2HDGfxAFq4V5HAw8je/4MX+kJ5wQtfsdwoMOVhssEOWpF0IJIlU6ll/7eyFpNJe26HUj1H+EyzIJ39t/t0ve3fvhYdwx0LI4LuHhY3r+DEB3kIeoIx6jph43j8Odt1keBiGEtWW3S7OQY5L3kBJBnsR+eAZlkI+y7SS3kIxv0iD2TsM9ht5wO34fw/whSGWOxGl4HgMZ8bDNW28HLdLLZL/ACtXgcuuGW+yL1a6RVsh5LH8EhKpdsnJYwuhDwB0W7MLLZBHIcZab/Fg4/8ALJC7OrUtlX59s/l3LGB4dTycblg23HhH8cqw228bYP8ALeNywerdL1/Fm/IS8Dh6ttem2VxqJeF8WKfeXjPkbJ/PzhC7G/xf1wsm8ZZKFiffwOm7NIbbYvJt5POxP0i6g+mWcsdcD9M2pFCeT4L+cLeBvceSbGOng51BeR59H02Sz+wbbedmTjUh0+WOyAz9lJW2snceCZertY79n8Rx2Wm/T1DxnwPw9QcZMWs42Ur/AESfsj/GETYILLZP3kFsh3H+Lr8tv2eNS9/ng/ST1Dw8vTw8fvzm2/k+d2T3CPRKe3Rln0tXIKhiZJ3ZLDqdjzgI4yy8h2z+OXXjwfhLyHeF7zgdQ6cP14WqWPBg3IGJ36bsYO73bPF5IjtnC9hlvX2SOod/hvBY+WYmx7yGdcb87bINg6WbZMB2vXc9RRqV+Q7AvO52/LxAXc4PlI6+3439Mw/D7wLYm/L5eL/ObOxpLbo23LtBkcZss4MvP2yS43+L8pJHC64ZWzEW5bxt2hzqZNlwhZOYzy1qQNly/SCTXg6YZ/B7BHB9PJPwkmQ8m92p222O4njJLbZ7I0tDnAtUmWbFk9+QctB3DwfLycZ9NvwnKSQyzHx0O5qWXkNvBtkROCe37IrSx7YENclQu5eeyTyPylf3gYfggHLeT7bPh4eGTuOdy04zfZct66nUUCbsFJWLOMG7erVgmb1IhqR0QWep23fZwg/JtsJcOPVoiEPq6GQ5brH9nkQ6njkTJg5ycm/Pg4yZ+W3Yxj9G/A37mQwfk3/m0e5r9vGEySOrep2x/vnDLJglszHIo7GGx5PvH7JFgSTzgtgki43+0y68hI/SC9gnDFg6QrzgZ9//AADlcl1hnw8hZGIOW2x7PA0v+fKH7N+C0zq751/J1A/tnDLXy7PeO1kP5s8HL/IQTH0rIlg9kO8h7jgHR+dzLzjLLLLPr1bBrPsfLyWcvBy/YcP17aDq1Csv20/bxbwVotf5a4Mm8HJzts4kZCe2yE+x/L//xAAgEQEBAQADAQEBAQEBAQAAAAABABEQITEgQTBRYXGB/9oACAECAQE/ELZd4/Y49svXwRB1ZY2MCsBfoWNjZY2rVq3b+Qyyz722zr6yyyyy1JkG8ZHAmRB+zBBZZZwy1MPB0t27dvjq3zvPLiRP0e35NvU+2pxzZsWLFiwsmUI7sLF6sQEjwjMtLS0tIFjizAtsWLE8o+AZq1DKU/R7bJrF6vL+XRyU+pZb1ZO8H204HBvIRqqNq221tYW3lLOCfd7n69S2d3l6vD+S7IvU+ssMr+Wn2FYdwL5xHNGrVqZo3q3bt2/i44kzZswCQZ9+h3ORm2Derw/p5lf2SdFiQ+H0dX+k/qMZAGl3x3KFt1eK7swCzBtID8i4sXZxklmSCffrbe5Yy49R5L+RMciy6serNjYbkAdWvFocs67vBBOmfpbtcCn21wKDxnx5tssnFmPL3CP8e6ReI+tLFiPqLcIV7b/yWkt6jOr/ADYDZ93Q0s+VUYMLOGBbHVjwussjjdk3qzOuR+z/AEo5/wC0lb+W3djfkizSP2w9gZxgyfeAowMAZDs89PcAM4x4y3J7hnARsWThu7ndiXZfnJXbA/XheG/Uti84OwJp0lbvgQs8vtiTCAF66jcIcs/2/wAJCR6Zb/Fj/iMPGR03/ZY5C7e2WWNLcl3yLZHvwBwTuy+g6v2unq/Obz/EH+yogJ9wZYMaJX0jVs6Ib+277JGk8Ydt7MzLJ23hnC7u35AsvIa5GdPGcZE8e9T1Fmn3T9t4DXVh7j1eT03qOH8F2Y9GzuyzAYUJ2LJW8dTPgNs4b92NSCPxJYe3/ji/5l33LrPl5+p+Dy3lsH2wjqb/AJabCQb9OKrYMZNZbGPI66yB6nONt4O+Qs5W8duN7fogTSQfb/mE7b/hw6yRz6H4Dq1InDDBxk+S928jxp6thDj7Ij3xqmXQjRLjLVv29bpxvH+Fk+if+34yM7n6EWE4vc35xmyY/Q/B5dzY8EFlksM4yCOGQWvdkdXR/wC2I9xwHI8httZ/ELOFnXlgHg8hrH6kbMFg4eEk+o4fgmEOpUx4iMbKkmRWcDRAHCbYskewrnDQ9kTwQKxla+Fj+w2RCfsqMt2Ipw+56Y2zHHTJwJH8SdWhm42MI7/5KUNJwycZfpzkAnrCB3JJxGZkOHTUtNh1sqMDO4XknqckybMofkdwzsi0hYIdN1f5Sz2941vdl38Px/rIMlulfJwW3TgdkO+MkmbDgvOB+xdrRbWy95zbJmTPIAd2IoMt8B72yDEGLY0gFr5JWzhntsyJItsIMmkMc5fothTyY9TdDPBAIA5Lby9k+hwbNtZfbzyTLY2IZNm+zvLuZIxdm3gJLLLJm595znGbPmM9XmP4H0CCMxxk/uRZsQDjOBONs7jz53r5dWr422PnN40ur/E4IB+EbceJxmw9ZJZZMRZL5zJjh+DHc7n5X4J74T6CLB4pNPhmd2T0ws64Gzl4JeTkvZ+jgBjNMss5JOTk4zkIh4zSTJOAybbpt7J1BJwYv9cNkez1aZ9v8QGMyx+Dg7k42Oc+XjYiacZrBpH+MH5EP2uxxtnk5KFp8kmNkvUcYMmcMfGfGDbLOSGO5ODnscH3uSdbPuGnUmdwHy7LXjYdtgTfmWy0lh17ifeDPGw3smW/x279LcfA3sM48RLuTH78jtsDJ20hJpPadOy9JzODBa+XsEOLtvJ8veXgcnskz7LLJ8+RESWZPnK73/DIR5aGNuxgRXpdjqH/AGSJAeMmXvx6kWftT3P0fynkSfH5wbJLPn1er8mII6cYQybPUum8ZnbwcD9tiUP6MckJv2HfBDqyJmznLpJ+x1DPbOQ7u0MlxDMJSz3J9HL/ADY4YsIdk74PHm2M58mONh+Fl7bksAOyzex17M2ZvVn2efO/Rw8jySkhpyupxH+4beEstlLEI8YTKWgtOgtTw22cjXyPYzt3Yfn8ES1y/wANnk4LIh0u3UMeNyG2d9x26v8AGUzJMO4tt+2vGo9XRjdO5TH/AG0j20ju62wPI/6kf1kXs9e8WFlnCw3JrZif5ZwWRypdx02ZsS8NrXYkxg65DEIh649WvyP87foIv9UTNkdRQ+eFpy8GJ/Wfx3gtODvBHknKCZaRDuDqyGEu7L/7IbPwuGEaJb+QDvpn3MDyR5eo3t0Z9lpIvfOMvP8ANvy8jWDC04zOBtzh9tmE3nTCP3hxjnR45k4HtLse5zjI/RjEj8tulsJ7HfHQtn+C8kWTZZfpflKJ+f2BGWx03Vsj+Q6yEOpds/789/0lPW1ttttt5yzkzh0Pkj+DZtu7eEuD7Wzqw/yx/lg/Luo/UO4d2G/7RxJrCyeCeMsghY4DdC2U9z7/AC//xAApEAEAAgICAwACAgIDAQEBAAABABEhMUFREGFxgZGhsSDBMNHw4UDx/9oACAEBAAE/EK8NFu2JZ9TUo5UkHWw9EACgx/hqgdXKquMf3BxrGTSHqBiofYTk0ZHMotRRLV3icjWYDLL14kysr4s3ipbsg0DfMF5nJ1FXUr/KpTdRPdRf/shnvs5ljev/AMNy5ZLO5Tue4nqT0P8AHZD2T3T3RTH/AC3PQw5/YeTNV8lLN6fqUChTMRaGdfmMZHoIzOGWF/4EP8ny/wCN/wDBv4VBnvvX9xoKrKMwqgj3G3ZOGXBWMy0C8pkZag1pEC1c+Hun3J7f58R/5Z6yHWgKlNamWRTlZRUq29yyXL9T8eGNxyOxUW1fA03M8KcISoloaxi3UX1FRcYM3wj3x7p7vInuS3lDsZ7p7mPYxVbZbtlu/Ai7guYD/laVmsIcsbuEv/5qMS1a7mINDLBZG8pv/Yy9SveU9GJ8ZXsyiEuY9sZvCM9yPGonhxXePFLGyPTF+oJyQ6UF14T1p6k9D9z1os4Zcwa5mcPo/uXP1BdbgOgilrggR24lbyuEPLki0XLc9kO6e6eyPdPdL9wfcFAXqBAgSpUrwY8n/BeoeDTwcYxYsWNQIiPtKdyzsiOyewnoT1Ids98989s907cQ5lO2J9z0sUAHMxIsYf8AHzDZQHFRb2x3MF9IBISN8wBQ9vEY7EnpZ6o+JKxXpPlL9Ev0T5T5T3T2T2T2R7Z70KdpcBmOsJjyQVJFG8jEe2LjsrAXChXCrFbF/gCKk9SyQP5llDzBzFsZYcuIEMjwwQkCWnrT0J6k9CWNJ6EOtPWhAThKN/ylPH9ynhPUiXJHs8PgxUpVf4KovbcphJ4kXxFuIbWIvD4ws3G3DM9qe14nsnsZ7Ja4OpeMrp6ItJZG/P8AMn8Kaf8AkNkcaXTmBATFw5fSJuDkqhwrZh4jGGepaXlu5buWy2W9y3uWy/8AgIhii4IpggCr3MgZ1UClm4ZssYu0TxCXdSmt5iY++ANA6Pc6SpYQorUKMJHZVl1ccMsOMIvxPcnuZ7oruX7YPuW9y0tLx19f/idYIOL8T/MPJIJ9E+InqJ6levEalEdwT9xBAUIa/wCRQ01kO4G0WvUx/WNVmDUcjcSzy1qEWO3x/V/+IjU5xTEAYE0joOUyPkJUE3Mmh0vyNVYfdS3aABwMVoNy7Y9ggcS5LqupdeY3lvBm8HHxEA6hOp7oPuE7UE5ZXtlO2U7iko8a/XkC50ieiVvUEMHgxSAQkqUSiUSiV6h8gVArifhl+o/GU9SnqMmosCOYyRw/Z/AmqGv+M3EQrg5dK5TEvojrSfmIajTMixQkWH3wP4f/AIiBC7RuceFCg75VBcnDCBKISp/6XiPJ8gajbAVaSmYDMEEFvKwe9WqpRRlnguFHiNdRTpj6S3qIceArqPpPmDi2BJhdpi8QV+zuUBLuKC0i1jEO6I8oMNpTtlTlnufEB1PRPRBOp6JTqU6lHUr1D5D5Pjwr1E8p4MCqlz+zIR4fI8YaP+M3MC465i1NDVxWX0f3Eu/UxeZQqXXCZt8nM/hf/jtsQvz1w83cYaiLMtPCqoK9BbGkf6FT+ph/AIe5rmZHhLliy2VGgVYNsaG2FthOWWRPUD1AdQepXqDWpvqGOp8R9Yf4+lUbEw4cIM3ufwJdJ4pjKVKREp1K8L/hCpUSVCBDDFLIpUuWRSIl4mhFl9iyTVNU0f8AGTKLoxKKphND0n9zjQDTEqzKlh9gBXdtzmfwP/xEVIy8f4RuKAZYHw0+22NPUDeCxZv/AKib3IQ/oIlZXzEWJG8zOLl0csq0dDZqFtLp0xpbRqswl6NcSoEEpMSiRC4VUxGpU/Hm6jEllQQEyEP8ob+U2QBiBA7uATZK9I9CepPQnRR6kepEbEe6Ma/C+HGkMWIiDaamURPUfWfMZHqi/XlQTQyxM16gpJo/43mgW0Rgo3TA/MwLAfwgsTbPPn5gmhhljprBoLXgD8P/AOIhHcHjZ4xhia7lQYmACDfzf+oVWSr0Q90VLmKQ5Wii6KFFygUlo0lN6OSPCnkNZgA1OKaYtFINmpsu0SY/s1csttdaEZURV2Nn4ikBE2J4fXE6GLivB5JfEMV3EOqLy+Dy9N3CwUCDKZ/CHKLYalOo96e1PZnsT3p7U9iCgLVhOL9Uw3CGQD31qOw0wSmmVjDUXLDkBmoyzoPKTDfoxOyqDavQS+v8TFKU9nl/w/Vwck0f8RHOoxX1DyzIXdSo10Hs9xZX6lUHHFRC7ZFWwywdzeycBAq6qXNn/wDEeRn4WQblqLYOQwRWf1EM6jGuGBhwpd9RbzYE8EU0D/cyGxJfuKc1r3KhY4PfqUAhRv56haueHUUaElYY+xZoMoxdFTuoG31xRxCNpNh9QXSpSMUh0JvXL+Y1cnZh809T1SpUVUS1TKBFvwsx2LgmYYP9URRmAQLlS3QvP3EhuVKZzGDCd06YuAk9RSps7ss5y/jD+gdv4QTFNUpFERzT/pF0aVmiiDovW4kAQHBFO4/DMEl4hFxGIeyCt3OcwFCzmKzrX+Cv5w2TV/xmGzCdTdz4x/a/qPR3KU7RG3InJbVvxYqaSo/8553xYL8ewsnBr3CVkcIjLnh3cxddsV1N2hdj16loW7z8gJaau/RBpNRVy1gzfczvCk9pdbpllxcz4UcKXOgd/wCo1DRvJ3LUL0QMRTXtr+Uw0wJk4IN99W5js1Tm9/qNpEpMUzDUWkvw7uOrZuVUgaJufafA6BAJP0UNwcEEC6E24u4/lNQ1VS7YQ56h6p7v4mTI/U/8Cf8AgRLDcF2iVfpTBCY04DwtQb3E6iOqbPZMCA32gJhKZVQajvcuytwChHswy4a/TuN2BwzIzqAvLKBDc0/8v8aZr6f6jyHUtgbeNXjQnL/8Ig2WeDnHcFn6jMdgMpoQYvS9noiWh279SliPRuZygAEpIEFKtJcyUTfyNhA4vE0Gqt4YuKs04uBqFFXWL7JiFBDNly0jkC7wx62Du9sfMJg59y9aChS9QClii3UqVVZQcCNA2P5Io1PgYivKSvbHMrfuCckOSDljtUDgRvPDGZ2lsFxFMNzSZfOa4mITkT0IHolA0SnRK+SokTwmIiA2ynU5V6jd3BFkpbmyyDW4JaxZqZB7YhaUmTuJYqESYl0S2ZTG8GHuL6DhhuaIbmn/AJf4E2Z/AJbkeblCVeCEPibCUplTb/nNS2OzD42zZCIME4qUA0WHfuGuec/Y0gW7Ma/M1t3HcYEaI7qZ22TZqOguveZdxK8uoZyYeYtXYlA3fhLPYLB38iRQiJpwQxIbZzEvI2NdHETGBcJs+xEo+/Y57UYrpS9kQcKuk5iLYCIJRKJRCiHpMSyMqKCx9QwajozEbYPkf0PziHZfRg3rMWfygrKoPtcvMuMuLiED0hXOYGA6jbc1rzG+y4EYI2m5dVZI4I0kNyrQcyjT8kYt4S5SoQVY9kvMyE5mv/l/jTL7z+BCIdG32Jdf/Tz6ENP/ACQXQzYL8TTuAXm6WaAfAlGIXZ43TdNJqzaojFdAxUIWBKV4uohENOU1UFshw1LeUcdTMeXRcPcDbdViyKs2NcBMxUDKPMSpKRVZWWAyjsz8jSui41U6bRlAwnIkqCo8ryyqHEpI3oG2ERo20w2OKNq77jY1GnqCp+YQ2lwZcv8AwN0APfg4ltibtR/7jhw1ej8wABVmV3CyqCK2LplnFCqNf1DcV+r+YVWHHqbEgCD0NXWZcWLLgzwkzAw9tRhwzKyqWNLMsx3OPE31nmcZXnZ/MseXVED3DbuGWOGJVSqeo7rwk0/8uz5M/pP4kzHKsgWyEWEbyX4ti7iw/wDFphB0XMKKT8QWggeomlGeEQC6iSjCjNPvxozZNGGwVGIXBtgRWmjbIJsj3sVl9xIGiGniFRVptpD7itnUepS26i1ugMDohUXgzY3EpFGYbiELklJ1LABrbSQk2NZs9Qo1ZsR0RwMwmtS37NA5gtxoXG1jC8kSoCHdxsZu8jHxfTDwy/C5cvwE20/XuU6L7+WXYDhYPhKta6FS3kj6YLQ/YIFQrjUs2J2QXNX138YuvnpkL/qcrWKx+5Who0iU/fkWXNjSuVuRydTJvMyI3C5tCEKZJaHHDANJn+4iuruORiDLUtBjmDauQ6jjEM4IRaqAwDbTT1EaGfSo5GaP+V0x/S+Y9tlFH8MyDbqamj74Kh80vE0jfiCZaPc6Y/EfvPU4RfrKSizmN6VKCo24uL6LUVwSfEVU9wjpm+bpgA1vcLK10Slhx5gizNZ9wWAuSpjuUpArZ/1HRCTJjp8VouqWG7or9RwAzBwgBQvI9osICzVLZYVUpm+fktZoUxUBWpoC8TPCpeTH2ZiOwzmMsUc44goVVUXbqKqmDqbdccy1B2MuL5ZcQFsRMRoiMzwE3Xr7C4n8mKodv8SmA28x03UuM6iO0rxhPzBcK4zKcnUt9C3UvLK2LtNIJLTjz+SVg0ML31GZRajlgQUljpirUyilqfxLFo0JgIbpw9wSwXcDuCUCzPUFqBeBGYpjY8JCvMJBZARI/wDSIMCAowHxCl+KpSCmogoHD59X+G2H4TWoO3EXtP5hzl+J6n6gtNEOf3iXB+M3aTeIEbgzABWh4UZUy24B0pzLIFfsEsTePOq5d6Jqj+pQFAJVMkt4gGyMA0RgFYlySxySjkiCqRpyf3PU/cWuuM+HUwU2QtFApWSZLr7AQoVfGT3KA+Xe8xvMwcNkwSZNkCA1aO5mDxD9pg9B2RsvwLX4iagM7sirOCjOpiLrLez8y0rcWTiHaDsLI2hJy1hlKmzVYqIkXobTmc2R3UFVIhY8LGlQc8iAODNWQA5zmX/kTcAbd/SNA7Eu1fv4QqLLVvkWLxYw8P8A1Lta15M1Aj0ftZeyhfsQ7D4SnX6kcW3+IFXfqVQocMCZD9y5Yr3BxKYUA06M3sxfKieQjhvkMtr9Oo0BIXSFe8G4p3OzqI2WVnmcQY6YdFl9nqMwZzlj9RmQmE/smKuxa6/nuOW78sOvUAwDGb/0QXb2FLwbImIF2U9TNddNKd1Li8NEC8ErlA8G5pivbKMFHolkoSxaTHcoFOA5iOp1QUrmOaF34YPOXuK6Qj2okNtDE8CUgxYfZf8AhW31KEpKnhQcSjYgINH1HcSvlduV2/I3A0W9z4RC1VRag/mNOLfmAeoLSck4xXcF6D3DEEXkTTE+ZXKIsi5tnZndSyLMWL76lwVfLymCCtMNtdlAcygSmWpUvUYU6iwobct4I1dLdQdoVdBFxdbiYco1Ne42rN1rZMYDDfGJczu8PEOF/wAIynMHi5fhINRggQEg9/cG2CjsYhwJJ93DGrvrgjjRmCsjMX7ixId0M9xrslGXc4BD+UWjkuhPDVmLp3CM7lwu/wD1Fl70G4hhFsR+zzE1plIqeZx8hpjV45IjSgeY0oaihUtHeqKX17gZcfWFaPgJU4fIsbLjS4r7HMp3ccy4aTn/AGTMNLNxcSnKid03UCKIiYR8FzIzNtrn0QxbL6rpAq1ondC2pp8mIDg1+ZTb4MIUP0lRuNywVLTeZlhwFaSVK1Fhyf8AZKYJiRgx02MHMy/L/AgvxiYGA6gIAOorkIA6iVcEo4J8E9JPV/EsBcRLal8VhcWtQs8OeJYHRKKwIOx5XUXHhhLgAGruvZBcpfqACU+tHCLIJIL4iE908+mAyu1DCJTlHGJ/cqTkg9E4X+YgEMMFw2H6EF4/kitP+Yrp+S5WPzHMAOoOoaMS5cuXLglyqA2wIjloW/CIL7MF6Syap08so7GcvhFZOn1EuUL7qI8znukyYDENAMF3hK2yBF1lhhmZBdOBYoWhlowO7blKJYVNRxZop2QAqaq9NxeCd95iJQ+isEXJPG6UYhcjMRteQyYiW1wq1/HEoMQRUTCIfUFWyptjkhYjAiBSMNvU5nkMStcTBw8M3eKpOmowPpYaNuTWZRn8lFhqYsMceWGeg1YwuM3m5oOUfzA1iJ5jMCso0xP0hKhDFj8mZAjHwB8WagW/UuP+X+K/XHfg8usA2Q7vHU/JKeCeolxZC5YtgCxlQrlTUQaR+YtVo9yk1t17RFSVsYqL4HgjZ3brCUK8QJjgjXAx5oohtFQ2OROJRoVYekBBKv36hl0SW/6xT+CTmMC8ioCFs+R7UPyTHc/2AqKe5YH9o7rvwIXwBItF1AqEMV/GFTB17jWMFDA6/EelQWDaroLRX0IMYgiS1phcX9albQsrvB/4lelDfY01ET/y40Ym72tBBGcHRDS7XXETIoU5z+5eN7DZ9hWWhFHCs6KGIqAXccjycj9hOANgOJ7JRy4tHb3GBmbeX/5CIvUeYAaz5dRGYPuA1t6iqAZ/SOGpeoFyekx/Ut2LSt9EhJCslo9zGf8AvYlYhPD/ABEmQrIkobWHtLWFkkuu3SNCjJyxwHT+ZkdDghSQ0bz3EViFZlQHRF7BC4P4lolr+I1XHDH/AD/x/gx3CHgnGGkuoDvO1T2J7/C+s/ipQky4WMiharIAR05Fygqz3dVNiHMuJVbPcMrh1NEGq8RA5g1g8mAaQVEssoTiFoG0OfcVeoThgsyQCFZ5h7MRV4BGATaSA0WOIgbEFoKTTLlxQyKA5ltRJgTH/wBREkUBOM7gcGBoO4rQ/Cw9VCksPH5I6mC4wM46rkmMp0qH8cRaXR9jAOf3Q6Ah2jVANa5fsgdG6VOPRAMUsUn7euiCnmnvfxl6R7f6grwPArmBBZi7RzVpjrpat6DVxY+86PkbZh6cTCPwYEJfMTgeYQPX+CoigQOY48nlmTbl9zFlovmoatw5lBUV99C2LUis50RKIWjPyTqo46AdRTc24hd2lIVQqAGlubpzMMfcyHvT9TlZFJ+ZQ/ICDmnKhPczKICzMCitOFJHIQbUtPQX9lvEcadzajZ/ir+cdwhCE4QqaYV58i1n2o9zP4aDK3EMKHOcTJPU0hsOyGmubhAZJVYoW4HMo1O4l+Vslwx2QdytgkpcLSm4jW5aHqWRAqo7HqNKCkusjcWvjmCwgABY1EQQALfviCxChYJpPgsFSm/OCJgrfTqZSbNDl+xIqoB3xL/rWef/AFLwrcTJ/wByqWHJxP8A7REuAckYQxL4ltU+mO/gsoGF6P8AqLOoKqdP/wBJseNtyrFxbeyCJtA1NZ1LZ0w40kquUW5P735i2z3czu0oXKMZft48qJj6JXXA0Vgl/tMsNyzbcM5f3iEfSWnSy/xUqoKq4XXPyGgrrjVZ/wBThIttSxrPUsCEgjtp5ICXI6YolaNxr22IUBssIKXCE/3G7SqM1gZ7jGxEuYAhOzcEJQlGeTE328A9wrp8HWyS+Rv/AMk7h4PBFk1ue0nqeXbyz/UIEQ2L/EGcAszxL2EzXnQuoGbm0G9weYO0CwwYBcDDEaRmSKjZ+wjYZB+mAXkce57ItNoLq5xBKq+svrWkU71A1tDmLkvj+wgPQLcrCACGChLqub4gWLdkVyO2UIe64j8wbB1C1iVSd2Q8Ad4MqPmWp/IVuNmkR2H2db2ENL6TmU1qFX/plqEMm1ly7UNc8kuWba/6gOwZXknSXDmNsnRTA7Xoeosa3y+ZVSU/SLYO4zvucLFczEPaURtodDbMQBodIpspZ7pS7xH3iRhmydpYQmb/AGOZkWuWJfLyAe6irQ3z6gW+r1C6FdyoiilxFQUOa/17jkcpjMrM6OKihJWBYO0ucoRg67IX+FQNufyP5hbA7NDAoI4AGo/D7ruYoN56QcCPuIjYBsZjLwaEh/xFLaHg8ja1uZ8Sn4ff5mqAvEMQcMwbYqqxCvgoqLxV7czCDMdSzKSjBR7msLWPJDWJNa8GVW6H+5QNRzXJOmfGAfvsxXWHSRAwX2MzT9EMFXpBW/Ww0RgYtBD5Fvbdp+k0mjQZX/uD38j38aJxK+3MYj4RS+BP7lJvEDjBiCKwwZtOuo5gF8jDBBUKZgBVBlNqwdB6DEmCjGOVywDzGh6mXN3pio4ljaljs/3DVI2uYH6eGDHUyuBhAEYEID+LLz02ej/1Lhi7xLFjsamhnZKh9sWnEv8A8UWp7f8AUs2SjspanGEalkZmAtXiEcwS9jt7ZYfq9tSz8jmoYjpf7l4qO+TNDrtgOCJ1ETkHK3/EOAIP1LYpDhidZHbFZY/JSLQ7UV2qMGVysDLpqg+xd+lXXwmniBA5SLWLKzzBxeS4Rx3EyS7dRkt/EFSjLTHAqR/x1TaHg8irCCaUs5T5ldPD7YP4Qfsl6QUE18HP4SoevCXEXDlKqMrqV3KCP3LduAIPEBNhA1yI+qNWw/IC6lQujriBUMXuO1+734QRd0xGdCjg0TSFPT+okoH57hrJhIfFj9kJuQ2HL/qBVGIJoaY0GI0xeIHU4fWK9/LuK1supoOoRTBIZQk6ygQFVA31LvDuO46w0ux0xCvwQ7n4QRBAVoJnxnz+YA7QM5jVtMqTqBcPG5lQnQ5/+Shq9RHtONiX0IkMzFggByxcMBY5v6IrL6wDNf8AqgfnzMkycLLyrd7mNDOxxEtFd9z1DqEGFufRLmG6hvY5ilUdKzANn8qlPSj98SrUyWBHqAlOXV0wZcwmwfJZBygxzRwbUWs32zABu5blQOploMSvkGWo2iqckf8ABWZtCEPM6kfaexPe8S+sfWcJmfM18WJsMk5lvDEbgoTMiYoyzXhzDEs56hBe5YMdiXB75lVqEUGAkM/YMGdNJ5X8THomh1BWAmvgCbUjYx6BhUAuMmnr1DgRgMKmoJAN3X9S/Vd6hgq7+xKKxeyYrtpB/Mo/82Y6NQ/D9m986TTEi1eSFJ3NBn8nMyoK9dQ86K7qXLX2IO4rUJlAdtXGloGR/cY0z5ncLWZ9wgxGYGEsMalwWgMrARrtT9CAdM9CNUiwMJmL53z1FGp3aYS9lu1nUlb+Y9tg3siBm09xQPM3mCpkKg9QdRu2cQsg2/hjrBXiL8tHRMC3EHUqvUpbw1bUZtbrB3Ce5FATllcvqXQ1hqZQsg4yRHDKEO0Uj1OUfL7P8Nn2DMPJ4HTgOp6n8T4Z7E96Nm0wEG0qOiLFJzkA/E1rn0mYut2/uW23a7juGpWPDLleoobjW2XmDH1L3nP+kAWqL1LtEeMxDjE5fwwlULtB/wDcCbQna5Zr9moKp1BqxxL47YkHvSRIYbKSXgy3D/pjDJqHsTmXv/UAHgTLnmFfXD+5ges/G4B3mCVXpYdbv1yQtqINkwlBn3P+2st/76cE+CX38g/M4uv/ALPxe38Psvzt23G4sYPMVOGYP1Ej7NOYkxyt+9+juZfToW/L7hAUlOtn/cdoXl3gDbMn7IBeFFHMEFeZULLhQH9hVP8AJdE/6+OTIxYKSALXA8MOacy1UlnTmNuJGzlG3gmO1trbBMuYCV6zURFNCzEyoMQbJdwx8jFTS3LKt/mOyO/O/wCzeEPBNsVO4dZPRHqlep8xfX8TYhYFktv6pS927Qlba7oqAqDCDEreNSoHh8hi4sAMuXiKcc/2lGJhAJZ4I3XC7AJcxgS/d+MJOorj4IS6BxuJbzrHidTbD7Z/uM0CpljYcun/ALlAhOSqyIETGimAsjEdJA4E2/WHrjiHFQJWnuYRQ+TTHUGeoWEPpeUoQRh6T4ihQyss5g6EjdvcxgqWrOeHIi4uMI40gysBjRGSAHbMh1AFJ6w6hpGWCg/+y99GbYuFYtKkXq7ntjagX2xWhB1MbO7iFC8fzKsuO0YwOw//AJK7MANSrN2lVyxZ4zct5ZrwG3qC8QmqeHko3ZiXsWfY7PsFcT3lVGXiKP2cHJMeVn+Pio7L34kPBNs2XB6SjgnqJ6Z6iIvUMt0dyhLKrSC8XAbouWEmIgLUlXGcm/SG/pNTdt8zNGvpFmkoil8L8CyromX/AFQoAUVBArPeNIpxMvB1JSlxUmZJyylWbW1jWrHxArENmoHlD7jZc+OjA/z9jccJn4lAnAf9PuXiS9rUY43FlVg1IsoXbESon5HS8+4vMxoCI14dPBAIavBcS1KLtaqpYsuobGIKu1VCQjoDMMza65uBJUbXKlDCnyLlbXiWVOIdsztiQyy4zqNH14ghA2f+dsUJtz0P/eoqRPKMjLSqzZuHbA0B2wtzluPvXANAty8f9jw/mCRq1adpCz6mAX/guUmICoaeVWTAOMMQAVbFgDV/caYMTAzGWziWZ69zTMcUe5xvwqmZkjFsjVu5tTdPTxCopKTwsfubSoeCbJpB4mupPklHBPWTjM0wAXDCGBkbe5bc5ZJWVT8RAW9kuY0frD7NEPxmg0nub5fic++Gaf8AKuMijf5apmI4tgnouPNhFKX0QhCPBzBlmnplVzKInaVQ9lRSdoILNCiCoc4xKLce7iOO3E2P/V9im2HPxFOZS3cckZvmBCCAIAYEoYw2No8enpnIhlkiNWzHbD/+JAEDD0vcO41PjMwgelRpmDXkOz96mRsvUXtTQRZlbgI4QnZr7EajSW8f9DX7l0cBTx/1mX4CaYIh+XDkl9F2mmR6SAlP8n9Tbn9qbZfSi1GfsN8b+u4I6RFz9eZ+EOs/3CFPWTktu8ltmEtbTiBaihXP/wBlruZ14jBTbLggECn9pyKzTqGMO04IDLw0igtjaIWbIKEFV5RXkjhG+7jZWYmKqBWFlWczBmFERck+scgH5LMRUEQPAoczVf7gBZpLD/DZMrINHu8n8Z8kVJ8gpGdxU0FzP7EyX0JaVV0wPDnpiy+SB0PzO+fYvSQAb/jOpyln9UtPAsJaDQG6jwJZmY7ZMqJQyR4EbblOiwv8x2RJwCVA1uXYDrcZmZGw7uLQ2K/T1Dwo16mUKX7+WFYDEu5mjWZefpLmZedH8R51HclkUPdsCJAyAgFmnhJlBU63GQnS2KljVBNNftcstgxMjmPYbAA/liUBNdvyEZW+dogsGw/I/oVjWYmHgs9TQHUd+mXus73+8ESoDjGEu7u6I1AHdGZmgiNm1f2JgK9zWeeyM4va8QESa7mGeu+OEEXzD2DmJBbmCiKsrNJi+j1AtAC4OiPYNCytPCpipUNaUMqCErQODuF245h9yYMJmN25rG5Vt1DZ6iMwbWWbfRMZGndykRqoTWH94br1MbJisbIYNhTEIkHLs4gtCR8140Zuwv4T3p7nyFkahFK4jtKxvMzmt7QhKuWjB+io6rM7gJhvw+AQ+M0buIC0YgEdx+DBiJLW/wBIfqyjb8iNNr9SsU5X/U9oiIWWsM2osHuKCix3HrbSx6eobnNZxgC+IdwsJNHruIYuNz2R89QWWQMb+y8PqC1UC0xANZdD2y4sPgwfJjBHb/J1KEhkHcb8jMS27j3KU/bLC87qcsGQ9EvCfmUMtux31BoBssTmIbfbApBqZTE43Gi6m0cdRuwKD1EPFnkQGQDxOisp+JjegPzKzmLOvGn/AKB2CJaoWGOhMC/ktEG8wYZ5ImLov6x6tv8ACLV2HD1CMN9Rp7nA3GxYiTPJDIpHLt3RErUNDRC19zOD9IIxhmLO5YVZrTPRPbANsIdAP9EBY8EqV40ZugvPiX8T2IzNIHURhKVjmODMMdIi7Onsl01o3Ah1DqWZfiJFVjiAbPzGZQweEEOKB8gQPeGPE0xCzbcGfDfOnuMf2yhGs5+TEoitXE3iYtRXm0vkjkuIrZ/mV5hNcr0xnazh7JWggN4nMHYOV2suVl9xzALweCYg2UjjiDJySyix4lcJXJwmthyZr9YwubdOZttlhqXsVMVS0c3z8hlFQYxCDoGK3JlepS99YljymyFKHXuGVyYbUYTsUg3MmhuDmHYodrMmjHUSt/SCFwE6o7iss8RWoAkoBbAuQlndIqGdxUOpQ96vuKb8ADOOE/3KaXcavkD/AFF91NIXddzce71MuZv2zAjmalZlJ+qNwKeJXv8AZEMfzR/aCjKW1YXlc1zG0gqyt/qaIGEqmA2jVdyyXpc4ZFcTFW9H0+CXSdhOf8eU2ylrUu5PKi5fdLn8ik7eDuBQUaUEWAKFDLtoLm4PJvpJdKd3DEAUngjcCYc+JgqZK2r4ZmHq4t+3jg8WzyTOBoMTRl8Lity0dyjh+kp3MnyUAZc3LZFXEDkjRR3K1wLfnqN1qtBNx5mX5Mo8Q6bfwQfKx6D9w+r/AABKlSsQ0rM8lbeIcJvm5YMxbltqL2EuhqjfDMVemAtxiUQDzxGZtRqv8Mu5adIwwRt/EL6TqBYuuLTHj/b+pRpBwDcGUW9vEB2Z7Q7ofSGX7J/iUdg73AIJNDl7h4pWSh3K1ssLq242yDNkEIP4J7YxZTt3LjC0YVGWRfVjePdInSD5UK7A/mL8jXqVUrGPUNADi6zEWt+WErRObl1+JlirwXCrTPj17j68A3LiIlHZ/jyiylrRiV4vu8qEDk9dReCRNqBHUsaYjBi99URyW8Tp8FzDtC6nk8U8Wok5ip9QQLjS3xB0j4RAFrApkYEMGKjZleoHOMWIetkgNBfgmDHPyNWGbvIMVU1sY7e3jQrgSsCWloBmbfcxwRctU48KleFQgsMbWMACg4JVSbWxZjQqpNVFq5AzAtg7iBc8VqALTWJTdS0KMYSFOz/cBC8OZZsWhVs5lauPJR/cBRVu1cbBT8D5GVx9QEq34iDeSWOGE1tVmFsp9kEqQzw+0x8gk1cUupkpoxKHOOa5gKWMMjwrMSZGB/maNh1IfFfbmG9PUVsiDdSnbMEAYXDVwYF2ThaJklmuYFwsaWGPk8Eygff8CbTfDUHgX0nzKn2TLiUwgKI1F1uJ3KGS4jGjsSNtC9vD8QjMDBGc6HNQN378DwAxQcvT3BrkyJzFqQ2ceMytlVH1YH1g5WeTGFimFbREKZmqMylIwywlUfUpo0dV/uFcD8i3jDJGqeyVLfJXuAcSoweCvCpURAGWFSb58XsGaQYTdAhwal4MI2f7jSih/DHYlJtl7JzqMFGsoFByUjqdwuhtP/UCGQjwivcOGiJsiWG5ZC5ec6gHq17m31CRZYwSpoletBleJzCzruMq3y+oXlSX9L1BQfXwQBxK8EwdRGLK9wStXPWyxrglTAVcQ6mOoVAGG4wzUsd+EENGKq41/ht4BGKnuT2p7ngfEDg15PsZsMS3JAVKXBFwckbhimE4gWvGIttZ6mEs1EgWhDIYW19QxzAEe7maupgMQcRYzRbNsAqoDcwwbma1aj1h1KljVw1oU8S7avpmyj3Cme5Nza7wy5fgYUw8V4x2S+iVltsIdKGmxS26l7eYlpyZm4OOpUsASAvJCBdWG8EMEE2q/qAgGjuXA9Sz/OiW4fefSx7qepxAqPO4KwxFGJsmWDMzcviXNbMkA93J7lLYyL3HhJhA1ASnf/q5TCE+QIARRbhiHKiUrgCWBFtuNoE2ipFxmG5/WUjTMD2f5CAxUr1L8E9ie94AViCQi4bZbKuNkUrJLHESyTPDuUeviY+4puaoftUI5VDEYEuCxihuLlhUuXWj9zsILqHaNcT0mIXJKpcDNUX1EnLyNukLsUS1VFeY9iOe0zFpej2wIs0fCVcxLhm48pbCy3N0mmDOY6LVDqGEGBFXCodFRipo5IrAmPiuXqxIwBkqGOJG22xNXHeY8VUMIEINlMCh7/jGhX/ZAbVnb3FzU3CAcxjMRSXcGAmbxAzSIQxmXccrPaE533MSlncuDhyf4iHZmeqeueqU6h6SmcQAhO0F6iog5lGkpyfGDnKepQZZp1GQOg7IkaPYOYULLpJqCqqcxXLuoFATEHNRYxLvc5lcxVaPzCwqkpRCGYGGXA7BWPzkb8zcLzP2GO4maSV6lS6nvziCgDK1DB0TiK42sWUXgcEW1ZSZVvr1HIJLBllbogX2Vdu5QJYY8TYUWiobVauAI51UpBMCOriYQcTcWYaBb6lIAGr4houK8RWr7jeGIZmMl3LV4lYMZ7NmSVLtOZbeIOMz1g14dxw5g+4omcyyHJk/xOnZmUcT1nifMv1CVzEvmZGKNku4LNQAqmIKIlk13AqdypZFDDjA9GeyXdnAZU3ibnmB3EmqR3Cc5ZlB/wBwB5gV7iKlJrUplgAuC2bMy/MyDuUuXEz3/wDUy7lXpiqwTI1U9iZZUyjjMCiJXEwSikQuWRgTFr1F1NvxDYn8IMHEsHES5wSXFKR0YqJuOpo+y1Qi5hVCxiEENyQiGWWBAz3HCZS5ablqJXLLYFYjaYMG5VQL3KqG/Hdk5mhBxNJvx6RzDzlh7dpVX4tcvb8GjxL6T0E9cOpSOZRUVEwI5i6R1AblNohImO/TBOXMNIZoKvUockY3MO4tQwqPGGcxYKFpa+5kuxKHLJYXSQF3NQAiFLL4jqVPac7E+oertKmpUudwqXcx5uvNdygloJkgoirhlilgtapULSOzEzRmBiotpr74nXyCLgDQbGX8IYBJSuKbgiDxLlqli4sdsmxDTcDAI1ZmO778AgMubxg8PUT7RAsmWVKVKOKirEdUwBiO5RlpYQcQgXBrc1siKjZjFsmmDialwDUHXuBpSk3DWVyWezzFdJ8E5EAXAYhQieeJQJebilQ1FUVwEHcFtKlL4MMzGCXRZKFRxLm4OZd/EAoiFbB/LFm1ImpRzAFkAUQ1FSgp1GqlUpUbOyUxYAJsYy3dnZ8iahE4Y+KnMpYFSp9xKQtOhEmJ9MTLO7KAEz1zCEDGL9gtOKb03lMAclxLZVGOJkRR5CflY0JiDxiLxvF8IlnUWmWi8CYjIYgckAZOZizZJAEOcxjqNFzKhXbBj3LGEomcUjqAyttMJMMokFwxiXTiNxVxL8agxLMQWoysyrg4tD+YiGykhuwgOY9k9ni9EQj7lkIV0sMUlxUTBcwDCFVEpikpCHsjhO4wp/KUV4ETTL2aYaTxFGG5VS6e2XRuKXc28LzC0x9obs5nODExctSqFqAHsgFu1sgCSxgYiuA3G8l9j/AeC1Jf1GVph1DrAHIxZyerhhN9ETdXFJULhsOIlsCOoZICeGoyJ8P0lENo9T01MWZXBwplwuSyCoTvBEoiu7gRt5gBNDTBoVeZgUrEBisV8iUJ21KgRSK6G2O2l45IrhwGo3EEYVBBxFiNwkzBTKyXMtbhh0RELmZgMY4lzEK3BxLzMJG7xB7Zhlw09+5yFQfPgd0drPdLlmZSMvuUe0vRY2N2QEw0ztJRzLI5SrgdwmNOocYmmIksDklhbcsMGFJLn5Ljabh7jKbnNMkuwTiETMpxL5ZJmL/VB9yxKckc6OphuBAmpwfglAfr3Cu9yo1DyB3XEKtBdLpjWW+QayaM6dRA8YX7LiMEkMr8l+0cN+DqC8SnUytVblGOCJYkGmFGmAQ5iqDmKt4G0HOIi7cV6Ikr3cNktpmBtXghtvVR2cfqU2vcOjmdsAWRzOPDdvcochuOQSVL5hKOpolHDHGvA8MKZQzcDoRVYgpYicy3LTyT28eJvwW5vEBkx9AmkzMQbJmF5S0idzgSVeSZGJmXOjLi4ix6juyaTTK9m4pRg5YGPBKKiuLHL6lwoviFq+4qou7liF1GOPRs7lW1ppYIfA7R/aKGmArRuHhnl2xTcDrfSFaRglC4wLG8bIczDDf0wkbxg37RgKxsOGM2LAkIw5lBLmEzC5vwgTccwWKNhkibBkgnMrY3KGdmGDG5MEMeMisD8Qq+pbqAX5CPROiKvdgqztYdM1ANEewgtaY2mEIwCZlbcwadczB8cQKJePA1HFi3BjVTmEWINYhAxly14lq+h2dT3+Jbwh8RV9nM1HfjAph1EEu4/iVy60wygpLG4FCYZY9Zcb34wHJmUQm5vPcybhqXTBIpPSLiVs6I3r4jnE0gKqpZMWKuyI8wXMQzG+ZaYE02VL2X/UdKuG5oZQf9kSlRNQaDPyOMvkI2F79RMesXh1B9xu/16l3fockFpV5Ux1dxFSS0KiLawLeILzEsoJieGZEycRxMtCClsnGWuqYEIJFN5zGJVkcYuodrR4UMO2LrgjoHqVCgzmeuV6lLklNF4hRhImKnKJ8JqcZnEvEu49TnEGVZ4GLFplkuXCLMwlPMtKceD3eJaKtzEEbMAjhxBv2eAlDfjRnGYJZVC2teyUgTBmYvDiBQ4llJdy8RQZtC0wyys/NB/MMSqzEwsyjwjjHwFO/dMnH7lUsBSoSuWf8ApHEXJUri2BTMedf2NiCEcSoBRSPMo+q2PL6fULFNlIm423Sq6HiWk6ZnqaMJKEtAlzHqOmXBWXqAS0Y/gyvuS4FxJQiJuIj4g0VgjwPyxgXRwQcCPzKFX9y1do17tSwUGfcHJvaNl7czBcKFJiA8+Fk5iPVFbASBZi41VAS4OIvUMyqjLzBzDwVlrMsqB7ntEgMNz5LZcWBUTolPMcMFzBjwjKbdyq1Bmae+Np7yjrEbWP1MbmoRIaZxPxDBElF2alX+JejNvBaNQMtLbgJuvBCoMQMysyo9JdxEwCNYKCz2S9cwUPct1iFnDBZoFCSzPb6npxGILi+MUlbGpao4C6legzUYYFhtECht8PUZdnMwqXNKxqAICGBU9WYor+Opiai2wxLObNfLxCzxzEwV9RQLboiK1ubnqfkILWGpkPU5mSdwabOMTsmKjhviJZfjkai8YMrRM5mG6l+2FVKFnEIsLFl2TUJqXL8q1MwgyqLgXMkFoT3o9qDbMXF1HcYcRSt91BavCj9zWZmSphKjhMBKTxc9oDR1LPeFGL8oOM7gMd8fyJw1MMVOYstYeLcEJfWFtEILSFWr+EcIkMqcQxUfbvAnUvcK1GzifgQLv56ShL0rh6jC9NeYoVgYR4mXZMG3SOdTEAYF6riDLMT4JQaOPkr/ABgvRctEOyAxWUlMPPQ8EPBWYFQbgXEzmBn9al2e6bilSVB9pUnqK2o3tn8CVR+5QF8E/mholzTUCsQAaSuxKWpbHEpUM8RrhtQkiEqf6+H9IzUZaQzKlQ8GvFEB4mmSKceBKxpliwNj2cMsjmqLiN3H55GIhKY0ZuGIEqxcuMMWmI27ZXldQKcTOYPjI8eCM2ROZsQrfExBMFtQOoiln5ieZZDcAZQalXC0K4wWMQHkVxKwQCDq0NswuajrLiAkYNJAMtwnIsF2Vz8eUMwZOyMbPmCFinfUzz4sQC2s+o7ZymOvslqT7G3Z+pag+0/vwoihOegG22ol4mCES3ZLKTEVYL6jivZMXHLM0B6lihLolOJluO5ilJg0kcyiWYS4XGcCdQ3zmZCccRBduSZAzcEpgXDcElXHDBGaKC5XqG8QQxcEqXbiEcQ8GCz2ckCVbjiiJBmJGxiA9QIOMG09wgcxVAxxTHcsTk8xLIZxUsXKBuXbg4zCFX4i5IlxBW5dXDUqoTNAczEML4iW7m8COIyADOo9C8XmAMNRjEjq4tBeyNbDtC0M+4IbLZCURDZCQK++JVBlY4lZOROkCn3mHeJcsx/N/cAlr1vvglYOceOCYR0upUqrrgzSpHbFEdwmF5SHT0SuwglkrC9QQgRxyxtqLB6gYbcLRjmbaioPUstwUu9+IJUWMFS5V8SlYj/ZwxUEMSllpMJDX5TmJiXNMyqjNEVwgNlqVoP3AQYm5UPkywRFgpgyoGWY+pp4U1KgrUCGdy9L2TXiaajjwEAYIIOSMbfIrEd4MGWOJZ9io7LYxWibahRuOh+UtsReY4hncN4i0NvjEwSpZhiOLj9zEGnuD4PdFsT1pS/uEHg5XuKzoYZQsVWxx8mLjIy/Qt8PqZFX1FwIlaPDuHewJwylZzC3At9ZliInK/spFLj8IFoAOCNXYUym5Q7HDEAAWRpmfd77J8jClfK3GMrTBHIm60IyqL9Rr1B4aQ6gY6CJFuYCz1MUuuNuVby/pLpC0B9MsLi5kephHWJbUYQ34rMOvGkM5Mx1UFlEsIdiDLxKl4GJjHDMMuYC9Sx9QWESu4m4YfpGql51DcWlA6g6ZQ0x2YlXHKBZBF3uCpIilaYaYoXBBOSKZnuyYhKSotwF34b3JfEWkRcxbFYgVOBHC+ZtBLomV6lDxLrc9suyXlnVKJcZgmkjBwGfTFvbrMCmrV7jYhKSLgHTBAWeYIM2S6e59ipdqLoyR6zCIhXvX6gH6ogqXMyo3RpItmOgQV5yO4M9zPnMB2Y4JHuC1fSHuLlwGnfv0ypblZXuUe/l1GsGo1pq6i0bmBmV/iBs9OIhN9/yQFXqUKRbIhDUHwFwLhRxPs1MR2FVwn3LEUoZlncSmoGJdMEYalanr4vUquZcaeIdwoRoxEWUwtmZtGAJEnMCs4i7EqO41lEVDCSieyXtIFOY4izDXi1OoFD7jVmOyZEtpmEcTETBHuIGcrD2RG8ELN1BcpgrasAGmoIKcuWLXce543MMEZrcXgJMd9T0RCOIYTA6dzoWPEYc/I6gnThhVV5l5wMUwS7cNqMHVkaWQ6bIAgr+keFZSNDId8kqMvC/ZCvVbldzbB6g0bLau1gQSyg7Zzuhl7YITMhQqYB7mT6CfzHthCu45qJnMX1KNzcUBuGoyrmmLU6Z3QxZG3DxKkHMFI5IqIQlI5YGPEaZUC6gUwupzmUYJTlJunwlLTv1GX1H+U4GPEqVFjGqK7mRzBoqULEcp6lVBxCbvUbn1FYMHjTLgecQrdJl6J8ElYpLzca+HmaisukHTKsQDEyymqg71ArFx3+IMtHRAj7LXw0iOo52F4g6xnruWTRtfwQrLwjF2bQU3B7lLuElmmHmKNNmjMEbqa2bNQUE8DBGA4gleiAF8epRrZL9EAChlWGo/wBA8HyNgbqK2YiPBiDW4pjFawYO2UAGNO4uWZ58GFQXLhF3MxVHcqpxsK1gdRlmXil2swYl6lIpCFBmBMEeSFMAFYgDUamcReI9jcSFM1RmtxA7mGJEkVjUNxpH1mS5lY9QalbTAqMobzCCxOyJi9RqmCDZHw1LmaM1BlMwzAmSWczIlQVSoHGYsGooGoN8wRxPeYHF3Kgx3CF+MAlOSBVf+uZWsgP0l7prkhmpFmT3M+YC3eiCszJM8GUIRKah6UFioX8YU6T8RSwjJrKga017Y7PaBN2l1CaRYfp6jJXWWNG2ZHyLQ730igC1/wCzFlKuLsVUQLErR8rxw6u4HMEGNQWM7w0RCo4lkNTLxm5gwu1GClLvXEQQZm+xLnK5QLcFbvEBNkoSUIqI7S4dJeU5MaYZalRbomAHcREK58DCRYgXBRNksHbErmXeNEFPcQfxxjIph7lZnEWSJj9RoFy6X/EUdQOZkblIbywkUyJmJbmDFiEVEcuLDMIqoUiuXLt88TkEQwss1GkeyAF5UUEwBgjEcLYqsMXuNdXFKCGOWZE/kloXG0XUQf74BIYxRFkcmrAEBSMerwvbywo5gOLHYYOSMVee8h7+wfTd4pmYIEyUceyExDdQQqnyGbQJYNdQfxLDcT4mqYZiQxMVEGFEuekGXga4mS0laNQkatNRe8QsqKtGpa1uUx2TeTIlpFb4FCDWCtTLcuaIzwERRKAMku49QI4U5hnK4gIYAqKMViA7lioZYVFUEYvAcjslSOBgKC17gRlsZpDJBdjzAhHDGlGamGv1M/UR5g3uXG6YYeEvHLKlFQKI6qcwW/UrEtNQBqIYQIkB3MsQS3DVtmJzbxL5d3CEBt9ThighxG8zvZlq7GPvEdVUruLGVCmM0qoOEyXo/EvRVwP5v9JiVmUtniNQaMLA/wD6MgHArOOJdJBMMoUmP6j0BjliAMdR2Jk+QjHEpa4jeSjIIHKYsCNSo68DZO2EceMwlWZkVUquzZBdgtNS0pYzk3M1OGL5imyENYjlAvEyEnIwhukwTBEvMqosyx8QVDWJWbiYiqsi0DZ4AlAzFLMkqYMcCSpGbltCyOPBMiyUWRbmHQxWEFPsTMdyirUK7l7O4seAzmCSkOIZJhFqLMKBBcpUA3qGupeNxMyZYFdzgjh9vcJAbXS44K3QRhwJ9EpazdRQMrwQYVFBLcDOVW38l+j9wb/oIhx+avD95/EELuFwa/3MBTh+gIvuX7l1WymYl7ggLOe0Fa5u05GcZP7RMgjyHl6gZ98xq+IFuZTSWhmXEIWTbI6VAJuASZI8I+FzczwCCVCDMXAmyO24L9ZQMZ3KSPFOyXF8niKgmYy6m2UZiwCXWJpSCwy+BU2uNMNxy3BqMYvUUuyQThMy2al2EAKSFfVDDuK7T7vcL0QU3LiJX3PstEMq4Ih0zVF3GHMv9QBsjjUDxKdjwGEHMVkVEWfExEBlnSLZx14vELSxbiAtqoi2/wDjEqGFtWcQniMB/COXatGiHsPLA6n4FxcC7tR6CaSDv+wmyLvL+5e3m4VDCu4+/wDU3q+v/vEfmKvcNGK8rQQyInZlEJcBqrYE1Xql013mt/iOC1ObLAsF6ouI6GSIaIFoQtVZfMF3DGCMrqKblBiL+JrGcawqWM2+JdtFs4qAayQYlYg4mVL1DcIsu4oNlzEJWKmR2s1YjmbRtFc+DBi6hakLx6i8oufGail+AqbnNRMTGE+RGNMxMGEiTFS5PUcowYxXqXFPEpgjRpg0x3LJclQNLlVBRXCcssgDEa2T7B6IUkpnMW4lyRUXTBmDwXE0lYiurg2v0QRx+qBZD8TB/qhGSox1RLsL0i9XKlhPbnqLiB2mxsLgHvO4GdHScILIVb2fxNcz/wCgzKsRVkRDmEzRWnh6Q4TCD+T5OWItFWv2Gk50jH7hUZOoJQEzWFZgguQ/pNnRV2Qq1YXXE1wfCXInBP8AqMLRwH9nqCbgWh/uHHm5iTUNS4oYRCZg1Y4jMMTnKK8wZuKw4YysbIVHFiIYgdg8BzCF3dPhjVwiD+1lpV24IgK/EW/iWm9zEAGIBKxGhbZFiYLAtgVMEAb8SbS3iOVEwhmYQnPgcw1AqUsSKG5S3L5JuWnuVH0BEnKF3BTc6TYQjo71R7gUGCWXMLRxmC24YpZkNJAQ0y16i+by1hVE/wDaAhaQVLz5htrDkTDUE0C/EocHgeGUdEWhznZ6jc0GYqrFv50S4Cw4AsdCwQF6U1+riNhVjbPpKxaKMC7xKJkg9sTY1lMxCYiJhuxhQbRgJqIq6vsIGsbPnEvKrYWGBKkLGXmnNui9dQa+QjUsC0UuqN4C7d5+S/xHKX+51uQhoC/iL1RDeMDsiovaIJriXZHLFplRlSVfHPmfUb2IE3mDpiXqAxcVytupav5CmEGo98S1rA17lbm4Ktykc5YoAiKCvEbqX4MwoxLNbhq48MJsgXBojgjdeDSIG5kogAgjUYMrPgwUixwhcuvEnaEINQMQ9w0w7jNmyAOWUYGYV7jGEuhLzUdQkmCbCEq1ZtKxWfkqP2PtHW/wiPDVeOJlkpMpcuDCBhKJcbUvbDB2tr5WaGJtV/TKnYUbLvv/ALhRjivR7iYGhMjx+SYgUMsPyjtaXLkH/c0Q17HphouUBqQNHUTlzLdZ9QQFnspw7+lGCLVmH8EVQjZ4C+SGCUmUmT0CZisQaiGRm+KBds4TC2obZvubwzZEaIK0dfY4Y0gCdeYFoL8IOdr6IytzFNxylBxcLrMFgqsiG9eAS8kM6lrFI7APcvzpWHqLS8sYM76iqzKS2XBUHmNtQamUVIQRtExNZcXMXEwJyIRaqUNcwTuYRyxl58FBvz2EJYmiaZlri4owZYXslBLMHMBhunMwrfcu5JcVxzkv5YjBeUI5YJoRPylXMtGgSyAFxvgI1h4OcuHgp4KJc1LDtAKlW7ZdbffEIWQPJqpULIrkdZhtBa7DmNLUgKG11+YVKIxblOAf9n+p7zim/MKO5VctsNyPpNzJoNBWqikINxSJUt2ZZa7iqZD/AKhwgICoG3A/EtBBTl+pSUSjKszW1fUp1bCSCjBaSnqJOA5bmoYeGX1C/lGJUwZjAaD1iUbjOGYNrpwXtO3cs8cYw0gpvxUczoy6GCWjAFG5m8y1JWErA6hnwJbMGMxDMaqWkHEMkWmWTSOqzMaNG4PLqbRWEY78EI5IlNwNTLmUZIt2iqyxpDG4AQuYKblq1mObwJQsI/FlozXUSFTMBXFCPWdRU1HcXUZiUuCKq2plhJTLGxZtuDWEnvC3MpK3Q58boUt8F2Z/oiYFgcscBrbRq5QAlZer5l5mpQgpu/8AUOoPtuBD7NwCgO76PkcNjWZD4j5IbFzgY9QhQ3kSY1I0kO19KqPLWpKZhEF53BreNvcpzV/Z+Bl4y1eKlFV+MTmXS2f1yTNACNR1N9y/TaqDCR3tZah7JBBWOIAeNpvMrNyqeOCnx6EUHXuHbNssqWS8GMRVSWSykfs5xOEY6l0wUWJFGfzEYlxAom0YEXHg8DxmHsJ8SjVxKU4jAlHIxshDbiEmBSrwy4gB7ijUAJQq9RNq/cDrwNKzJiZBZYXUODSaeoUalpRAD4Y1uWQn2xg+UuqsckCK3DM1ag0+xBvfMvTtQKTLFAYfeYjKDtCqemKZYku1uYtz3RTmOWFj2iVXV4I7Qz6qBqj+ZTUUmkWomXXqDbGZhbLohVkO1GraS0WNemaVvSN2Y7dQdx+iMN+cruG8vSsICXcNyglnmbJeY0kCOECYQowvUqY6qV34FwdQ03Flx2MYsYQw3LKjBCBZMIvEjZg8MrEErHhgTXlmDET1MdMohAmyKrq4O4Eg2JglbAYJZqcRZZFIyYlQSbCAuYaUGYXuKOD2SjKagqRB4MDZBioB8qe0XMYygpcRqmozZYtPslo3sggc63HoEzFzbdjNyP5gRtLuhYLpuHYJ2B9ZifqFxPn8UtiRbak/MNSpu+P7iXkdqcQqTRQ0tsqsHqsyh3uXBG5D+2w0z6aJh6bktKqnTGZcvu4nBleSh+42xvRuCp+JEOCgdG2NgD25SGc6MRTvx1GyC8FlQ1OdhEShH3DLepcy3Uqx/MIsmUrMJRV5anFy5nPCGh4JpLvxwl4xLaubQYmPF4n2M4ipixupVsxqDUvPhS2bZ8DUIHlal7ibIxazmGTd7gANE3G4CY0LZ06nAY4YzMFx01AGoo2ZhAMmWLYCVAqPOQFgqOsQmR75mAvEA5mC73CPZiUxIfdEdB4iu/azuKqYt2TEVPZKr+xi47uRwR2w9pEzD+WBan2FbiOk2TQGU5dsAuVsJfphHCd2SyKTjEBAJu3XyBYvoWxSgP8Aj9QDbb938sqwzVu/wTMDrQfubecy5XAaf2hkH/JC9oCx9eNsO2RO+HYE6NEpS93MCOYyrA71z4SuZjmHUIAUQgBS1MgF8TIXDXgsxKGYAnd3EoSXiC4yQYQMQgyZp4DccQcS8w34CvDMGUicRCIYZjBjFCLtvwyIFgVHcY8YlFzOWUUasuoWgtuUEoJ4Gh857Jk4iglNzcwJQblSlTA4YXDOtlQxWoK3p7iQW90Qsq5XuCUGYKMrBxKF6iUeKhYAV3EGyrplbhPhDkUD1b7ADR4umXxFpn9VKIU+4sz8Nzh4KH/aCLQ3AVJ1kECfuWAKAgbTo5Ziq/Uhk/NI2gbiHttgC0fsUNA+pSYH1A8C+WJcx7od0RbzL3tlybeYi5lvJzEP4mXUcJxkFl9TdLzDbMTw3ioEaqKwhPHbXgCvBBwi2eQ5dMRuVRHEmpcdeA5ryjmLiXFibLiJfiKNbcAUGIGjxFBZHfAagvDTKXcvpuKJMSBeJVEfcQF1DLLl92wu4G1KdFBEDrb7PxGIL4q/CXRNamf0Rz5CYlhasxnV0EVCxZjpnoQmT5LsjWTW5b7HcRGzwx2ha3W423+BIvkwZgfDH6A9+AeIH4YlhS+lBLG76YGGmc21A6B+wegh8ix/qiTf95dxZ1K+RZBxpmKZcxivcANzDhinMslM+pjG8QIMWeYB7bjiEKNwcXHTFll5j5BzL7TIfrAJgjlj2PEYy2ekMLAVOfLk8Fhglz8SvMWLZOPG45pFCXFo8RBuGc4YQH8zgEoLTMxZnTGQYsjTXiIrd+J2XCupQJW4zaNUMcRmhB+UWeYqtZ7st2vsxDwB2MUgL5rMzFUq57GahpvLBEN02w2OCNc7cxzTytwGb1HystQxpzKCefG0Wk438mIS7BlG/cozVFBanoXQMt25lwAKlEa8RYZlLCO+5oXcGRVbzEICwHLLEsqdMSty3LK9xKR9pe9wQvNwhW1Ftt8AizILMAGN5gMQzUePzDBFzLOIYUUF+GqRNy2osw1Kl8eKwGrnow36iqYl8M5nESUMoDE1h4BMCGCyyf7KL5aIKLdxyamKPI2OINPhZFmWhTmZ4TjxVLoJdXhAeNe2EtKZcma1BrFTDENdz2R9EGdyncFzHfW7nyTPcMYAYLh3W1fZqeNewTT1H2pykOXdxauI7CzgRyT+IrY3HwUe2AKIryofuJ/Eu2OIrDiHSDmLcxeWFoqPcTJUReblYAlru8SuS5hjEE5i+5Q2ykNzCNwOwTXmAm4juc5MqueCXeW3mAxCAjuzuC5RY0EVynL6xfAtmAxuGGogpMRUG24vhR14vElYeTmO/DGc+NYcQ1DU1n8KPhE1xtM1ZrDcdw8G/O02mmJl/FjrxrFEo6iHUDogGcEA6ICtEA6mNPUoaa6gCg2wFIb6mh4aQCZL+z/56Uz+qHW/Utn9EAwAgL1ExEOo0oajeUV5st5QW3MVuNvc28U9sbyY29zWObTZFwx2mnkRmD+IQFFTVNIhbEBbBAOBELMQDEAxiA1m2A4HkH9r4NzfwCcIwj/gdzSaT+uO5//Z"); --bg-tools:url("data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAA8LDA0MCg8NDA0REA8SFyYZFxUVFy8iJBwmODE7OjcxNjU9RVhLPUFUQjU2TWlOVFteY2RjPEpsdGxgc1hhY1//2wBDARARERcUFy0ZGS1fPzY/X19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX19fX1//wgARCAJYA4QDASIAAhEBAxEB/8QAGgABAAIDAQAAAAAAAAAAAAAAAAECAwQFBv/EABgBAQEBAQEAAAAAAAAAAAAAAAABAgME/9oADAMBAAIQAxAAAAHriAABJCYACYESKphQJCSAACEiAREwtSYSEyUBETAmJJAASIAJIrapEwgABEwAAYcGbFefQDoBo7WpuOWUOoACtqkAAAAATAkAAAAEwAAEhAJgJQAJAiRCYFbQQmVEJKJESESIlAIEIWJreALE1AIiYFq2JAAABEgpehAgABEwAAYMd6Xnvol0iQ5+7pbzlkDqAArapVIAAAAAkAAAAAIBIEwEwJiYACYEwJiQiQIExJCRAESIBBClYiygm8SAWmJsgKraotWxIAAAAFL0IEAAIAAQa8TF57sxLoBzt/n9FyuHUiQBW1SoJAAAABMBIAAAARMCUCQTEwAAEwEgiQACJCJQEwAImFiLVESipIkALSWImFiJgi9LkoEogsrBeKiygtWYgAACAAAas1vee3MS6IkczpczqOUyOoACtqlQSiQAAACUCQAAAAAkgAAAAAJETAkESCJEJEAARJYiYIEQSAAXmJshMEVtRZSISIAECKlEiJECAAEAAiYNW+PLee0HSSDmdTl9VySh1kACs1ICJgsgAAAAJgkAAAAlIBIAAAEwJAAAiQBEwAAETAiYWBEEgAF5iaBIx5Ma2TZKMgxsgouWqwiQimTGVEAAQABAaefBnvPZDoBy+tyOu5TA6JgswCt6ECAslEqAAAABJBIAAACSAoIAABIAAACJABAAIETCwIiYkAAvMWqAjHkxlr1sApEgAADHehUQAiYABABpbOrt3nnDoByexx+w4iXUiSATS1SBKFBEoVKBKBKBKBIAAAJQJBKosgkgAAAJAAAgEiJEAAiJhYEQCQCDJMTQIxZcS5LVsgLCQRIAAx5MRAgCAACADR29PdvPMHQDk9ni9lxmJOsEiJDHehAlACgEkESBQCYkAAATAkGMQTABKBMwJmskzVVpoLqktNBeIFlRKBKIJiIWUIEEzUWiIM0xNkwDFlxLktWyImBIqtqkyICsWXCRMREqXAITABXidvzdZPQ+d9E5ZQ6gcjs8XtOKYl1iJqXIJxZcSkTAAACYEgAATAlE0IJABIMYgSImBIAASBMCQBQAkgEVtWK4suIpCJUQL2pYtMSm3attIjlxM9bHzt8vfiXTrV5mY3cWltl8mLIudWbqQjDmwrXX2EYs1bABEkRNSPN+j83WX0fm/SuVw6gcftcXtOMoOqYEwE4suJYEJgSAABMSAAAJhUgAAAoIAmAkAAEgAlEgUBMABFbRGPHkxmOtqyxExF7UtVprKbsxTS01sRVEWTUmayJqJRNWvhykoJODPgWNTaiIyUsAMeQazNiL+c9D56snpfN9dx3558N9Fzapj7XB6bG21rOudisXVss4smICUACUSAASAAAKTAkAAFBAExMEgAATEgCYkCgJRJCYIrasUx5cJjrOhJvV15Z2bc/Mm3bRrb3MXN6aslZaxwtLNMlCYtBWU2WmliMuLNQIw59dSJgAtQWrYrW8Jgpxces9Dc5PpZz0Z3zpo22xxOrzO0xrRtS3qV3ic6vSg5u5nxtBNAAJgSABMCQAABUgAAoIATATEgEwCYEgTEkTE1EgABFbVimLLijHWaM9BWbrR6GhvsQk3NL4DNbBdKrQtseShE3FbY5L2rYrmw5qmJIwZ8S1SiMeTCzrxEzjj2dWzW5bHe9POYsuPty2PS+b9JzthOyJhOP2uP2XOEnQCEiMWbCoRKJAAEwJAAmJAAApMSAAUIiUSAAJgSABMSAASiaARMCtqxTFkxGPW2URcrFucrA59txB3KcYdueGO1HGHarx7HYjkE67jjrzx5Ovm4VjuOKTtYeVVetTlwdSvMHTcwb9NKTfrpE1q7kazX0nnfRTUh2VtVOV2eN2XMHQABhzYZQEwJRIABIAEwJRIAAAmJoCkESgSgSABMCQJiQAKAkCEQrMFcOXEY9PcpJr7e3Nuhv6PQZxxkhrFGapSLjGyjEzyYGxUwswwzkkxMsmFmGFloVWFFxSMgxsgxxk59m3GhKR3eB32AdVLUTm9jj9hzB0AROkbeGMktZmABMCUSAASABMCUSABSYEoFBAAAEoEgTAkEwE1mhjYax0JrfUrE1lmswUxZMcY9Xa0E6GfRz206PN6TMRK6hMQAiYMtqXsmJhRCSrJaIkAa2zrSygSiQAQOL2+NrHNZY6c9j0nnO1yuy58u29jpdOf1+T1mAbAYc2FbXpcrS+OJRIABKJAExIAAmBKBIAqQYxABAkgkEwEgAlEFsd9AyYdPpDJWtm5HPxy9OEFceTHGPn9DRTLtam3bj6PN6TINCiWc+tnSjQ3Fz3pcmJhUWhKrCIsEJGrtassgEEq2DTiXe43Zwbx592se8aHW5u/wA1bY7TrnzYMyafW5XUuJDoCMObAt70uVx5McASiQACUSAJiQAACQAAUIJgCBKILIEgFSL4chEc/Xuc8sy62r1JOPTu2jzruCrblYrng1cW9VMisrodLU2klBZwZanP0Oo3y0XV59z274b47VYa8umxr5uT159OePvWbTkYdY7jjXl6tOXmOlk527neTBkwS5MnP2TQy6WTF6nC7HD2yzrV68ehvaPZ5NG16uuTNWWdbqczp3MwOiYE6+fBGS9L1XHkxwAAmBIAJRIAmJAAExIABjY7FlZEV003mhNm9OjSui0diMtbRNVvSxyNTtY9ZwRtVNam5hsw9LR3ja5HS5UsbHN6Gpe2trZvRvq0s3Nvk9OXYlEogEAgmEGW0JdVWnDrsc7NpejhO3ozvFsOdrGHMvjeCdixTYZc9Iw12Zct60OLg6+ozi175rvVjYp28+13uH0+OthpTOu5r5MTODp83pWA2BOtsa8Zb0tUYsmOJRqm3g42uejy8jqllMRsseQAlEgCYEgAkBA8xnz4i1sVDpcbrcmzBnw5+/GFo1iOvyevje5E14d6zVF7471aLScW2LDG1TFirruNKdTJwYrvODc7NOXezo7/AAds7LW1Zek51DpuVU60cfGdxwNs3766MtoiXNioJsrUzaDRnPEMOzhrPS+mYuvzd4urU53O2NCzLkwDYzc/bM19Gkdbb5PTXJfHdmnS5vSsBsVLa2asRetjHozwTZ1skJFZobdNeTd18e0bPS4ORevteT3zvK3AAJQJABKBz4W43T39bbrU5XU5nTODY1tn08ZTG+cdjkdXn026sXn73pjsZrUmtmIvZyItbNxa/R0a1bVsmtWRCYqL1sT0+T340OfuadTWJRFpKLWKdbk9hcGXViToZOVJ2I5EJ254Up3sfIudKNHIu3bVu1samQuSWcpfJU4OhvaFmRjI2tXOKR0Vx9HHsy1vmJg6GrtWSg1WsohIiUGPy/rfLmGIpZas3SmSd9dTH6Tz0a29qZq1+lzOxHYuKRIABKJAAOdHRnDTzZ4XT0O1O547a7WPry5cda+s8bp7Ozjem255dNfW6FTFbJNYL5Js5czGbl0d/SrSmJTXraoFJiSvoPP+gjm6O9o1VJEwALd3g96XPTZS6sbmuc7LoK6c83VO5Ghnkz0rZK1zWTWrv5LORXuDh5OpQ4mDb1LokRlxZCnrvJ+qlyIlSOadKeDc7c4MwrjykL5DAzjDrbuoc/n9jOc7d3MNl8mHXNvy2MWvjkp0cG/Ln2uTEdOeXU9DOnuUAmBIAIaY3WiN6NIbkadU3mhBvV1rretpKVzUJlQtk5exEWwYl3dTPgTRtCzXia0mCLVlXovOeijmaG/oVCCTNZLKi/c4Hbl6M1mWeV1fOWbluTtrn5W5is2s8Zs3FGaq44vjhWIMcW6VnPy9TJXm9be0bkBlxZSnpvL5V9NlhK4XdoeUekx2ZdvDnlhIZMeQCq1x6abtNeC3nsuIz21RlinXjkx6PgGv0edeuxOLNnURYanf4uSzsAATEgGpecyYGcuBnGK1xXHizJfW2NQy1rkVfR0TuW4W+UtgyxrXveVjss067VK0K7Y0W3jswXiEn0PnvQS83n9Dn1C1UJglAnvcHvLvX5GaXp8ba1zSjboGvrp1d3hdNd6LJcdcmOKYsuJcG5p7CdOs11PPaXo9GzktzGmvkFx5Z3E7wmpiRCRFbaJtxztszWrJCb51imrz98PO2dXc0seTF6PNKLJEwM2OslUwbXS4nSmtsmWulvUN3b8737LgAkGDPgzpAoJUSNa+fCl9Tl416eljwk58NjdwdS0cna36HNy4tY3dfFgrfwTpnRxaw3tbqaMmvHRm3S6ersxqaW/eubToycmvWpZzL5MCT3eD2V5Td2jR2sNZclJkjR2MFkdvi9uN2s0zrFE4TJjvhXHk1a2ejhXWZx5deXmdbzsWej891uJHY6nL6rIltXJUrKpg5+7pS6uHe0E7e95/FXpZ4+fG9qlMnDtyNvR3uuNbl+j8705RMTrEATAtW9BlxDtZuZ0s7QxGPNgwp6ScOagAMOfXzoUyWxMoRIiLQYtbeg4+n6Op5jN36GjlxU6c9y2hK72LVvLTDvbmbwsnVS8mnUwGvhy6pv8AOmtnV19a0dPQtqL0sOjazpYudsxOt1My8LsbFU4+xh6RbLaq6OvWExRkrVe3xe1G1jtXOo18+FYwQTctstZy0tSsuhv82OR0NHq1oa0babvV0t2ExZpWYI0dryh1q8j0Rz8PpeEmHo6vWORbbtnUXY5eNGCd5mpcpiSAAZMeShC0kdHT25YmIXb39gASiQDBnwZ01tXpQvOybmqbWXmYzruRmOjFLiLQRFhra+/FmlXZpZqU3q1pdTW24xaW5omxk1I1N5p1jcwY8kuq39uXhZO2OPm6SNTJmhaXRYxZay8d1sBp03YOTHT1DTTWyexxuxG1W1M6pivrrr7Wl2NZwV38dmzTJQycrqck1+no7Jze5ye1LlQLEE1mDkcXqcuyPR8vqG/xejll1jTMrS2JdzVmThT06XPObWrZKJIAB1pic7oUTL1+L0zb1dvXrNbFlAExIBr58GdETC49CTO+sajFlk59OkOdsbOA2rciDruTs1uIskRIpjzjBGwNONvHWpj34s57cmzR6+jvy2iYzYRjMsY4MjHBeIyy2rkmsGLapGpzuxjPN72xqpXe5m2vQrq483Px9hqabNhucuxpXPV1tC35HX5MVwa/eMO7zd1dkFomCK2g4Ghvc+zLWhMmTXld3JzUbubn7cuaMGGtpizmDTLkAADp318udXxZaEbvN2jt6u9oabF7IqkRIAYM2DMTAcydnWY6QbEkAhIqtBXX2oOZHTk5mzs6xt349TsuRtVuq2RMSRizDDOWTFGYuK9ohEiIkRet6mRIpkquGMlYxzYUm0lF4OE6GkUtvXOXTpYzo31tM6HC2sxq9HU2DHuaW4bILRMEQHn+d0edcpjZNZkxgkEE3rlWk5qRriwAADftOTOlbUVS+dN/ZxbOgAExIhI082HLEgjn9Dns9INRMSY9HpYkw58GYyJLGlu88r0dLdEWFVoK623By6dccra2tY27cep254u4byliUAKAWiSyJETBWt6lYsisyISK4sw5mv2oOPfqDT28kla3gpF5MEZ8ZnJJrapCo5PG9BwLI7fG7scrW9LpmlfV7Na2vqdcjdzRL5rD0t3WeA7/AAYhOUwgA6ObDlzqYtC1rep097ldWyRSYkAA08uHNExMDn9Dns9INRNcBsta5lkAI856TEXlJEgBCYBJWLwVWFNTdg5NexJytvPqG/biVO7PG3DdtjvUgmAiJggAQAiRESISEwETBEwE1uSCaXxmLldTzJa+LLZg9H5/sHSrOpLy2visjoacnqNDWiXbz+dWdfjyJx7OoAgHRpek1uZMV5Z16ZUd7n9CpFASAE08mO8tiBob+gz0g0ApcazZGDPTAbUa1jYAABzsm3rpbNpbJmJWspISIiRWLikyMWrvQcd2RzN22odOeCO9HH3DcVsBQQBCVQkQkVi0RVMFcmPITIKZIMHN69Ty0+nHnu7lkUvyK7FOJ0jNbHmi60HO4/qankMvosVnJ0vWTHkXp8FeednXIzY+jLztvqWMGdNJSAJiQAE5eXy/po5+tpLMvb4HfZ6MwnRMSAAAKXqal8uVNfYrrm01ZNkKJAImJBjLuZtpsMd1tEiEwQkVi2MtMjDqdAcWO3By9zJpnTtwB33G3DeitqTEgEJFYsMc3krMRF4iKY80RjtWpknGL+c7+rZ53u4doyuf0F3pixrXplSBKSqJIJUJISCQJIkAQAkeI9P5n00eZjISne4vZZ6STpExIAABhwYt9K4cnIN/e5XVWYkaraGtsNZNtpybU1soGDW3ycza2ZAUBW1TzM9fbS8pWEiItBWLisWGHT6MHFjtjlbmXUTpX8/WvROHurvseQTEgAEAhIhIrjzQYWYazaFLTJVaCEiEiEiJASRIJiQASkSABA8fn3smXOybqNXZmLnpi7iYkAAEHN6PO3k0+Z0MybcpaSEwCQRI0c9dlMOaMK52AZwAAOb0sZwvQa2yJAAABEiAQtBSMkFF4MOppY2c9O1drk7uTUOnk87WvSOFunQjHYsqLTQXiosqLKyWVFlRKosqLIFlRZWSUCZrJKBM1lJRBaNDBLtoGC9bRRMRGPJjuemLoAAACuruDW0+hiTYtEqBIAANbZ1tlAVEjBGwMGZhM7AM6JKXAAAACHM2U2pqWyJESIi0HA0d/RcfTWWdaTYsAxafQHGduE4sdXOcN3Bw3cHDdwcR2y8R2ycR2y8R2xw57Y4jtjiu0OJPbHEdscV2hxnZscV25OHk7EmDOWAc+yc2qRXBs6zPTF0AAAABjyY8gAABKJANbZ1tlAUAAADDGcYM06abjWldhWwABTQ6UJx47BOV1VlBYTBwdLd03D1ExZ3hIhIqsK1yVNXe091ISWE4DMxZkhK2EiEiEiEiFhCRCRCRCRVMpEpIkIlBKBpDNmoNYZ6YugAAAAMeQAAAJgJBrbIgKAAAAoJfCLmBggGYSwUAAABAcDVHD1EjuABMAgNfdLI5RJ0/Li7ffALZAAAAAAABIKyJIAIAB//EAC4QAAEDAgQGAQQCAwEAAAAAAAEAAgMREgQQEyAUITAxMjMiI0BBYDRQJEJEQ//aAAgBAQABBQL9Gl9eF8dmIUfr3n9il9eF8dmI7x+vef2Kb1YXw2YjvH4bz/e1Vftz1ZvVhfDZiPJnhvP7FP6sL69mI8meG8/sU/qwvr2T+bfHef2Kf1Yb1bJ/NvjvP7FiPVhvVsn9g7bz+xYj14f1bJ/aO28/oQ/oMT68P6tk3t/G8/oQ2/nbRUVFRU2Hq4n14f07Jvb+lDb+eqe/UxPhB6dkvu/Sht/PVPVxPhB6tkvv6B/Qht/PVPfqYnxh9WyT39A/oQ2/nqnv1MT4xerY/wDkdA/eVVVX+kG389U9+pie0Xr2O/kdA/01VVVVfuR22fnedx79J3IOlkTeaj9ez/o6B7/21VVV3VVQqhDts/O87j3VVX5b3eLkztH69n/R+gnKqJNNrfFVCqMvzcFUIuaFqNWoxawWqE14fuPdNDtS357jyTvFyj7M8Ng/kfoJzPYbW+KdW60qOokf2DSnB6a15Gm5aZu0WrSamtDdx79F3Z3Zyj8W+Oxn8j9BOf42t8dn56A2nuoy/U/22OFQAieZ7OUfi3tsj/kfoJzPba3xrmSq5VVeme/QHc+ZTu7PHiW04kLiVxK4kqM/V1VqrVatRqvaqj+8OZ7Ko2N8aIZO7r8LllQK0bB2zPfokc6hclJ5cMuGC4Zq4Zi4diiH1dILSWkVpFablY5WuXyTfH+4KKZFI8cNIuGkQiOpwz1oSLSmVMQNju6/A203nvv/AA1O7ue6uo5MNWjtsh936CcsL4ZD+XvPeqqKXBXNVw6VOfLN7rRquWo5GYhNkqxjql3d/kmeI7bIPd+gnLCkWXtVQU3+XmVpMQijWm1FoKsarW0DGq1qIFNNisaOjQZvbcNBaCdChGbWMoin+SZ4jtsw/u/QTlEwOaGNBi7ggYvUjWrGtWNasa1o1rRLWiRmiWtEtaJa0S14lrxLXiWvEteJa8S1olrRrVjWrGtaNa0S14lrxLiIlxES4iJcREjPGuJaFxTEcQwp3M0TO2w9sN7f0EoqHxaCDF3laXT6T1pvWm9ab1pvVj1Y9WPVj1Y9WPWm9WPVjlY5WOVrla5UeqPVHqj1R6tcrXK1ytcrXK1ytcrXK1yo5UKoUO+w9sN7f0E5Ne4gSPrCebf5ioqKip93TY/27HeOF9m+qqP7k5YTwpk3+ZvoqKxWKxWq1Wq1Wq0q0q0q0q09OWWx/EBa9TWr9jvDC+e7zIjYrGK0D+vLkHIbijlBJYzXqmvuTf5nQHf7fF+2i5hRbX+GE89zu4yP9cUU32hBHaco/Bho6Lu3+Z0PyPt8V7co+73kLWchM4pslVJ68J5bndxkf64orUja4YhibiIidxUfg3vEm/zOh+fz9tivbkzyefkmmjh5yerCeW4+WR/rK5TTtYrmvUVlJCWqch7JAIU3FtJzKKhjL2aUqiDgmfzNhKdOQdcuJeWlpB+1dNyikLmpwaTpsKMbEPa/2Id2eUvqwnfcfIZH+rPNPsajPqINdV8kwWqwrUlIa57VzJPfiWgcSChzCKwnhk3+Zs/Mhcqp2pSJ9JBlqNWo1XtXEMrrNWqtVai1VrLXatSNBzCqIhUKBBcohSRnkD9PVfTXehMS5nOR/nyQ7s8pvThO+7/bI/1X4e8teXNlV1i1leEHNVWK0ORw7KmGMoBtLW50TRTMMGtsopw5whjsFxsnjoW8xzUfeZO5Nw4bfiQ286IjbbcfOSwMisLH2XPbGGw+DTRXc5H2twgNJhVk72yOa+1rnBjFRUUPm+Nr1wzVwwTI7VP6cJv/ADkf6ufvCinalwJI+SrVReutU91C2a9XOtDnK8rVK1FqqM3Np0m9lE2qk5OlaNPCsD1NQTyRRta0NK/2kLQmj40+b20TPFndzqKmpJlNFQ93yvrsh9myf04Tf+cnbXSsamPD/tbhXOqOIYFxLVrha3PiUMQ1NkDjmexFVpsCLGlaaMblovVkgUfrape0Pn/pIHOZbiQnXUo5fJQevpDs6tLHKwp7TTRK4d64cowPKGHeFwrlw8i0JFoPKDbFVYh1FE2xi7KfxYxGl2k5zdKRab1D7Xy2riAuIamuqsR6sJ23DN2b52MUmIc5MPyHxLXBzbmozRgtcHj7Cd90kOINZMS9hhndIXFTeaGzC+vP8ZkBPe5rg82PkdZBOU2ZhLnMrWFfTpRisajFctBaTgohRvSEjirnK+RXuQkQ+LpXh7RJ8ZXWqJ1yLnL5UhrQA1f5/wC5+pOiqrFvLVrPKvQlIWsU2UoPtPEFNkuLKXR98R6cJ47hm9zWB+JY1STvflRCiMhoZHkYcXp3J9dGbWYuIjCHPrOj+EMZYZxdJBHI1zlL5Ids8N68z2yCKkrcXfEcxYDDhvafJHkbnLUetV613ozOczDSUWvGpMUxcZEuMYuMauMXGORxb0MRI1sEz5DzyjCqqlGq/wDMPCeQ1RuDkZTUyECJ5etZ1X+cjqKJvyuVa5Yv2BUVDlCnd1D5t7xLE+nCeGyqrsxorCOaoAq5fhBMc5jpLXAPtZyLRI4LWLHNNzepHzTu/eZvZyl8kO2eH9WZ7DOioCjDVaRCH8bDe4+W2tUDRCJugwfVPlT47aqF4ZCMU9cWhi2riY1xES1WFCjkYwnlia+NpujV7UJCFe5VJVtxbyDkKqhWM5Sq5XZQo91D5jvCsV6sJ4Znvtl9eVVXOlE25xdc0pj2tyEQe9otHUh8HpnPJ55zZDtnCfpq4LUaieQX5X4/2/IR9GG9x77Rk3+N/wBDu+0muWGH09MLTWmVplWOVpVMrnLUkWtIhiHriSuJCOIjKbLEEHsKFMiVi/bsZyFyGEkKZhSDoJsYapWajYWaYzPfaVLGY3kZ0Q5pmEe5RwsjUxJkb3fXJptd1WghrwUxhpaUYSTPhyGIds4uTC5MuCLwE6QlAK1Ucvkj5jKT04b3HvTb+E3+N/0Hvvw3p02rSC0lpLVYg9hVWrkrAtJq0mrRWiVpOWm9WOVqoMrnqUku2N8UN9cjVfNVcqlXK4IuTxeOEcU+O18WEJaMLEmtYzK9qk8gnHki744aU0M8YXENTZ2uPRBCqM6KnI4WIrhmBcOxaDEImBUVoKoFRP8AAds5PaO6m9OG9x3fhf8AP/0Hvvw3pzdKGuMJqGPaqonnHW2561HrVctVarVqMV7FUKisatJixAtl2DxCuA2TzGORs/ybO7Sa6rE4mo3SskcmwzKGEsc80bSqtCnpoZVVUxwuVVRyscnAtUElzehTpXtWtGFxES4hi10ZXkXSKsq+qm1o/wB/KpU3ow3udu/AX/if5B77KKiosP6c5XDWqF+HXaai9edFRURCouYQe9CV6nN0mweI73VIuuyxntyj8N9VXndyL1jfQ1zgtWRa0hFVyXJUGUT6jMioYTG8EEb+JYtdasivnX+QrZ1ZItNaca04ArIlQBc181804OtVKrmoKuY82yglF1GzGsGG9zu+38Dv/wCP/Se++Ft0Gc7rpAaHVBTnAt03lRxvDLSrXK1yoUQVzVHq1yw7QWaESLGFYsUm2N8VH7FRURaEYWrh2KlOhKaN5lWOKcyWjppCOVM8G0EaTSpaCRNNpadkjajDS06DnPavqKj1aVYrArGq0ZP7KSVrGRyB8YlqBKwp/hcKfgKE2xHy/wBW+MtTBh20mc01LSnG45kEId//AB/6T334f0hWlWJ8TC4wIB0bdadg4tyGLCjeJGq0K0ZlFYbPF+/YPFRe3oc1Uq4rUK1Crnq8lVcpeTA+ik89lUJHjZE5DY8Wugkvbuk7b5Khz/EqJothdUujaTJLprzOmwP4gUDwqHTu50VE4fSiH1CAXcgrEWAqwIihTe//AIn+Qe9OW6A/QFFUharwi4k1cnVc0igpRXMswnq2FFFYbzGT4GSk4PmYHLReEWuCAKETyocPJduPJGegOKoo36jdgVVNUoROcZBSTKmwdz3yjfUZuFwjcWPaQ4bZfHfMCYyCWqrWPM4Ckne5BqYTc+2vwQZVVoxtDLM75XWwOmGk21gfLUxfKEkrDMLXuicjFRWBaQC/8LedgWkaaT0QRm63KL0lhCD3NQmJVQi/lf8AFxYW5YT1ZPPJpq1Fd1AfrDugn9tVgfWqdRqjf9TC+zfKU7mZBya58D4sQyTYcsTzkw1LMUzoHvkx1pYdkrVh5aHbL49CQuDXSkq4FE0aESouc2k0rTYrWhG1SE3XBOcHMtOixwlJoHNlLW3uCikvZqNuAJb+fyBSEc0LqEVdYxcnufRiktOfyGH1hcQE5sS0XghpaHc2WCzLCenMciinvtED/r/7ZSmjJGm57C1Xf4rVhfPcTQd0TaOTVISXOwrqNlliTcauMiTXXgqb2w+DgC099zvLOFyHMEgK8K85RXaeyXw6JaCnYeMp2ECOGkCcyRYdx1yfkJCtQq9ita5GFPgUjfpQstkeH3aQKdE0KN1jXl6ikYIKm7Em1ax0IqcNJJ8sFzLpLXRSx3zGMrSDmuYWmijaeHdE9qZEaMY0IpxT/XnhfSjzyeqpxUbbY7V/ucsT6n+U3qc//H7OwvlsOU0rGo4pgTvim1ldNEYjHI6JsgLsLBCyRCBly5p0lTqvRJPQf5Z9k19QSAmAyIYZyjhYzdN4K5telRWqwXOBDtgc4ITOXcUuJjK03JzCixyse1XPV4qXh7Q08O2ZujVqa9zUalUJTQmBoQaxCEBPaWww+dWhNoQVabuemX3Z4b0nNyBTG6khAcj2RyxXpf5SC7CNbc6cUxGHjLBsKe4Ma5xc5RRMe0NDRNSWZkZMuI9GGAVKFS/GLpO8qFUKtcmxmrGOccRDphjHNZvm9akhZItCRi1MQxDFsTZGO6Ti4IvjQYxyMbkWlAVR5L/VvnU1EhWoVewqkZWijh07DhFtIBC4Lhy5DCoYYIQhabVa3OTnGWEK6RCYgGZxR1CiCI88P6cyn8jzhhwz3vU0jxN+MsZ66u0mc8Nhv5AY0u3Y15AywnpJoJMOKQM0mTSVjgeylS56xLvo9JvjkMojWMgFYkVgHMbpvXmeSY9kwdhYitKdi152JuLiKa9rugYmFaRC+qEXBWxuR7N89tSEJHLWQoekVYixUVFRT8m3ufnh/SiinuDQxwdL8JE1oaHtBQ8csZ4NaXx4l+nDBERI3fjvNQviCvhTXgqqdiAE7EEiOZrWiaFagRdcjEwrQapI7Rvb4bMMfip/TH6903rzf44TOqcxj0cIxWYmNcTIxNxUTkHA9AtBWk1CMNJIVsbkYSrHBdsqZN7dEEHKitRCosSMmaZY/TaoPQinGgc645B7gmzyJngMsb4wlrY2h2IkcSJGdt2N9rcqqpQkIQncE6e4AhANVGBGQK8lfNSHlvafpjsivxhz81iD9Foo3dN6s8XW3CdB0MTkcIFTFRoYtzU3FROQIPQLQVphUeFVy+kVphGJyHbIkBajVcvmqOVisahsORan4e4nDSIxSBRylsbXPKskcpRYoow4OZbmzyZ4jusagDIY7WRTH6sHq3Y33b29wjRGiimMannbJH0P/KPwRXZQO+aP1ZqKiptm9WeL74XqOgicjhKL/KjXFkJuJicgQejptVhX1Fa9aasaN46VM3triXQPYeIe1asDkeGKDYrmeP5e9rBK907sPUBvol9kPr3Y33dPureXQb6Y/FFAXERuuulkDGBjd83qznZfHhOvyKdh4nI4Si/yo0MW4JuJiKDgfvp4bw2aSJNmietKJy4WNcPG0meJqdi6psD5HSMtIq0MP+PKfqQerdjPdk6JzWvY5h2hUKsLE5wt6EXryIqo/pubJSSA1i6E3q2YXvsdW1mIataNNcHDOacRLiaybeRTsPE5HB0X+VGhi3NTcVEUHB33bmNcnYZq4VcIUMGE3CRBBjWqioqK0LTCw5rHuxkebSxzJ3mSRQRCU4gfObDsZHDG5yZhQmwRBS+fRh9f52YU/HoTeods8L32ljStCNMY1gzmg1CMO0HdTPkU7DRORwZC/wAqNDGEJuKicg4H7qnRiba3dLiGgJoqWYe1aTFNhuTTY7FUdBUrCNNtoUhowyOuiYySI4WEjLTdtg8KiuzDH6nQm9I7Z4Xv09SV0nWIaU7DRORwjgq4qNDGEJuJicgQfvxtKxMyuKIDm0WGffErgp7C905dEsPPYQQViZAwjEQuWrC1jsT8Vc4Aknbh/A8pU2MkSNtKY8Nf0J/SPHPC+WRFRplqve1NkY7dT5/ZFrXJ2FjKOEe1XYqNNxibiYnIEH7sbCineTe7aVWB8DVSMqxzHjIFd1h7tTFRyF1KLkuZXKj7zHtw3jL5ozkC4lMhc5NwzR0ZvS3xzwvltc1rlpkK6RqErD0pJDHIMRGVqsQIPVLWOTsJGUcLI1amJjTcam4mJyBB+3HbYQp8NcSwtIBTYXuUTBGxB7TkWNK0mLSYqZSYWNyfC+NVTCAX3PbSm3D9nFUc5MwxKbExvTm9LfHPDeXQc0OWlRXStQlYd5FUYYyuGjUcYjH2BYxydhIyuGkatTExpuNTcTE5Ag/ZjtuoqZntJIGBmI53uWqmvDs6IhOiY5DDRBBoCpVGCMo4SNHBFHCyhRxSAsw6DQ3qzTR6Yf8ATOMKOJlKL3FYXv0y0OWla6srUJmH7xzGOTsIwo4WRq1MTGm41NxMTkCD1qIcttQrwqg7HeOJ8lH4PcHKLyyuQ8fuG+rPDd+nXmfNEArRAVZmoTM6T62Mna1CVhVzUDXoB7Sdzo2OTsGwo4WRq1MTGm41NxUTkHA9S0K1UVoVMixpVi+aqVcKOhvHC0J7APDoe+VipQfcM9WeG79KR1rYAUfOWZsSOJaHZEArRAX1moTMXfe6Nr0cNGuFaoohHvfK8yQVbiOkY2OTsIwo4WRqvxMabjSm4qIoOafs7QrV8lRNsabmq4Kp+6i9R70VFhfLpTfKZO8nxvmdw1W7SAVoNX1mLXagQeqUIYi+1t3SplzyMbHJ2EYUcLI1X4mNNxpTcVE5BzT9pQfd0Ta2CNWKxYXy6X/asU61scr7uj3RYGy1kC1G9PGOc1mHc90/XoqLmqosjenYSMo4V7VfiI03GlNxcRQe139T2RnYDarVRUVFhfPpYgFrmkOGM8Y2Mr0ne9UqtML6gWo3oOaHCJoA+zxFRMzEStQdUck6Njk7CMKOFkar8RGm40puLiKD2lXBXBVCqFcFUKoVQqhVCqFUKoVQqhVCqFUKoVQqhVVQqhVCqqqoVd1QE/EgKyWVDDxgbcL59IgERRGMyNvWHfTpu9+zutML6gWo3cBT7TE+0Ids6rknRMcnYRhXCSBcLKuFlXCyrhZVwsq4WVcLMuFmXDSrhpVw0y4aZcNMuGmXDTLhplw0y4aZcNMuGmXDTLh5lw8y4aZcPMuHmXDzLh5lw8y0JloTrQnWhMtCZNw0hLImM6GF9nUPm+IPd0ne/oabV9QLUC79SUmORkzHdHEe1qHbfVFyZKXO+S+Sq5fJVcquVXKrlVyq5VcquVXKrlVyqVVyq5VKq5VKqVUqpVSqlVKqVXq4b2dQ+fTd7+nptX1AtQBAg9EiodhmlaEoVMQEDOhWmzEexqHRPaDz+7Pbq4b2dQ+fTd7+sYwZaStWrRAg/YT+xqHRd2g8tj5WRpkjX/bHrYb2dQ+fTPv6hcAV/wC2RiaVSRq1KIOB6s/mzpFQd8p5HNlWJrrYS4yfano//8QAKBEAAQIEBQUBAQEBAAAAAAAAAQARAhASMQMwQEFQEyAyUWEhQiJx/9oACAEDAQE/AeDPnMeR5Y+cx5Hlv7nD5Hlv7nD5Hlv7nB5Hlv7nBc8t/c4Lnlh5GeHvyw8zPD34d0CnTlfq/cqHyM8PflhEBEVXCupCsMgKoJxwBLKo+lWfSqPpAvn1KEAkuqIVQFhgMqQqAqFDC2uN5Q5psv8Aahq3nh3M8O3COyrPpVn0qz6VZ9Ks+lWfSr+LqfF1Pi6nxdT4up8VZ9Ks+lX8VfxVfFh7zw7cEZQ6F1Bczw7cEbyGgjsnWHvIrD8eC3kJuny2UQdULDkbLD8dW6fIE4gSU0mDsoluqt05TlC0xFsox/l06w5Gyw/HTVBVBVCbSKCM3QPfuo7r89JvyyH/ABe/xDsxPFkyw5RWUHjpSopQXymyWzYrKC2lKjlh30P6nKqVarCqCcZJsoQwyxlxQuumVDC3Y2hYKkLphdMKj6qYvekPGNwY1QCpCKN+0aUdjJu8ZBUFu0yBUJdbqMaV1UnzxkGyhtkAkKo6ZkyARTp0+tbP3y2TJkMw5rp9DvzJvwo0hvzJvzJuM9+KNx3b5LJuJNx3Bb6d9WbjUvwBuNSypQGSNKb8IFFbRf/EACURAAIBAwQCAgMBAAAAAAAAAAARAQIQQBIgMFAhMQNBYHBxgP/aAAgBAgEBPwH/AHVHVuzH+CR06wtPdT3GruV3FPsXbsplGsnOQhcUX1SmQfQjwKCbzHk+MWUpNMiuyfJBJF0TG9Skij1b7J/tp2Uex47tSU2r9cLHI97H0LJkpKbfJ66yeDQaII8FNRrgrqYhYSyJ5HiLuXhTJNclPojbOM7vY9k7Ii63xaYK6UfRTi6TSJc84M0sUYzNRMspEaTSLinCeU5GMnkjlQvy+dq/ecfuL//EADcQAAIABAMGBQMDAwUBAQAAAAABAhEhMRAgMhIiMEFxgQNRYZGhM0BgI0JQE1LhYnKCkrGi0f/aAAgBAQAGPwL8GiIssIvyqIfXLCL8qiH1yoX5Ux9cqF+VM75UL8qZ3y9hflTO+XsL8w7C/Ku4vzDuL8wXUX5gupD+YLqQ/mCIcvf8rhIemXv+VwkPTL3/ACrUMh6Ze/5DLgPBkPTL/wAvw25dY3RdFWXLlixTgNuxtcB4Mh6Ze/4a8EPphZljmWZzOZT7Niy9/wALX2sc7E8vM5iVR4MWXv8Aha++ZbDSzSzSaDShMsWOZcuX/BUX4PM5/Z3woazUzUy7OZIuXLnLCxZnMX83Nf8Apy9zkbHM5H+Tn7n7si+6dWangvwl9cX04CLoui6NSLrjUyT54vFfhMVeZdYPpl0o0lippRZGlFkWNJbg2xkXLlxYIf4ZYk0mMim5UNcPua4fc1w+5rh9zXD7n1Ifc+pD7n1Ifc+pD7n1Ifc+pCfUh9z6kJ9SE+pCfURrRrRrhNaNaNaNaNZrNZqNRq+DV8Y/4G8F+FuYyJJTNBpNJpNJpNJpNJpNLNLNLNLLM0lmWZZlmWZZlmWZZlmWZZlmWZZlmWZZlnmZ2/BNxORUZF0/iWdvwSLri+nCuXLly5f7KRzJKYsrH0z7ysaUaUUX8091upoeD6fwPbGHLF0H0/ml04XfBkXT+B7YwlFM0mh4RdB9P5qbirItH/1JbUuvCZF0/ge2MPUiWPci6EX8xJb0Xofq+J2sjcl2FHyhuKBSbjsbUEez/pFOFrM96VTUbxF0zWErG83Io/tYthbTQnFzwqkWRYXUix7kXQi/ltuKkuZJRbMPpdkL8HwnDL+7mb3hUPpSfmmUiikSU0WbZeot2L2KQR+xOWMXXGLplb5E34a2cKpyIcbl8Jc8NLLMsWLFmXZSLI/TDxPCd7oih86ob8i+CnIh6kWPciIv5V+SFzkLZhlhXJP/AMLF8tMXHzzShXUnFqJ7NfI2oVcWDEMe3K3M3D9s+pvOg5WFs3N64tkcsjZFHF+4pdVFKjRBF5RETne2SArkiIv5WMYug5KnQc18GkqnjE5lJovzP8H+MP8AJzJ8NYObZCkRETiNhWKRG85D8hbMnhLI5n+mD/3GJ+TNmVxemSDKyLj3KfaynXLLHkWwkstYJmiRzKRGqffCsxDIiKTO4v6b+T93uKsopFGituLQt8mmIctruX+SxSFmksWXuf5LorEiTaLcxQ+ZLFv0J7LVLlUKKGG/qaTSyAtkZFxfMpQUyaJl0SmTX2M4eXMlHYlskmvsLD8piY5OTH/UjobsRVQll2ZKpqNSLpn+SzJcO2Gg0lSZI2ZCGXYrzIpiuLCeMmKBdS5pWPMmrjmSK4Mi4FMJxORSub0Ik3yJiloiLl+Ps+GkPaRAifL7GLqKHyJOpFF5YeJhRl2amXOQ+Xcii8SNyNRuRc/I/d7FojQ/c0fJoRpRKHZSXoPax540ZPmScPcqpjkpFIEWQ5nIhH7HSmRdMr6Z4uvC6YVKZJTNqG5u35knXyIZyRR/BDOZNcWeG15fZNepfCPDxM9VMbrUS9BjflnTZWGE+mvc0RH7vY1FIl7lIvkuSin2N2GIn/TZ9Ep4R9NG/CJes8VTBdMsXTL2O5F14UXTgUJNSeEO1hDNiS+yWZYXzvC7PE64eJwOxAPMqJSw7YXL4WLFsKRxe5rP2+xphK+H8mmI/cuxSNI1wlJY9ssXTC8Jr9j6kRQlOQ1OfCkS5csskpsnFulBt4TbwhfGlYpMthOZtJzlmWFsNDyVY8fE6iI+B2IB8CEthfDmXNSwsWwuXORY0srCWKN+5ri9yrnli6cOhZGn5NLLM54VhbNUl6jh2py9BRRRSLN9TdSWGpDybp+p8lyzJW48i0ijeFjThbF5YsY+ojxODAPgQ5NlopI0zN7w8LsvhZGksy5qRfDSjSSWWLCTyQrlzIt97PIcW3veQnwVsR7J9YbiinMvIvhHlqljY5YSd19nqRrRqKKJ9inhxn0mikBaEuirmPoUwiER8DsQD4EGRwvChFNSpw7s1MuVyxCNcLXI5SxXTGHpwqkp1O5SJo1sk4posi3Ak8JrgUUT7FPCjKeC/c+mvc/Yj6kK7FfHK+PF7lY4n3LMp4PwU8I0I/aavge8XY3UuVbHLyJm0MRHwYODDfJFQTKzJQOJlPDiJOEsWxuc8YlEkaTSinlliwh65bL2NK4KqWjZoXdk1FDM2Yop9T1yRuSY/wBJexElaeE8s1dEnZ8BbsJdGv4NbLv3wsWybVzbRNQNr0JTk/UZfFxeuNhimRepZk8lRYQcGHG46cyjPWZ+2RWFFYWTWNssWLyxYQ9eJYsWLFyc2XHmpHF75JZZ8mVus66rgQR+TxcDrssjhUMpMmt2LzRLxNnxCTexD/aUToV+MNqxR1KrCgrDmikRTZfY9fQu8VhBg3nh7mpFGy5NSNPyW54XJf06+czvwH0HhNzmPepyKOZVSKoaSKQiialLgTkaCaWV4XROakRLG/Ekz1RNZl14Dkq4xNxKo9lEkeQlMrCfuRSNGw6+ooicNWOJrmepD4jpM3WRN1JScxtpnr5FX7IvF/1Fd4KLmVb/AOpNVNJVSxWzhD/twoyTRfDyW0au2PfgUy1nQTQ2xvzH04EsJc8PJ5JYS8lhtrgPgbSuiXJ5u64O4ps3nEjX8DsTlM5ohU8NJZHIfOEk4DZ2pehOXMhgaoM2f2jkNpWKw1Y4038YVQzWulCTinI+nPuaZLqf04X/APJKJ/8AyJwKWKl/aK5VIkr+hcuVaVRvatj3ySxpdkGSZYXqja/0i6kXTgTPU2otRInBvEq9Gb0HsczathEIai4DySzLavl7rhWNJRlDeRApDNXuWmVoUeGklV1w0pr1RWCXRl37Dhh2XMm4TZidfLBOQ/OZtxi2ZqEjbqbNIkJug253E4WSo+mDXmjehN5voUWP/LJ3yTx2oqNk2oX2w749jw2OH1EiLPJsomxeI+asbMKnP4JM2k+xFHFqZVch3P8AJMnIlORV8B53syp5lWevnm7rCU1PizHlvjIpFh5FyhX5JuBdiTbn6kXU/pOnrhuuUycl74VhbNEikMhuG78yLoVKtImnPCKgv9xVL2x75ZCh5XeKO+MxdCGHzOpN3eZxMcT54TuiSUhrak1STF4fLmRDl5DLkTpby4lixZlYXIl4cFPNie022bTmlPge2E4lU/S8V9zegUXQlEnCbsSfCpDM34HD2NyM8yqxWFzV7lplYSjKM0os0RJziLr2K/CLHIvhbFm7crAmS/plPDZ5FfPIssxS1xkTisKD9ojvjNIXQTNpqueGHk8YcHGnNvkys5saHJRE4VQ5+xKd3w10yoqiIXEe7bzKU6H6fiT6n6nhT6FZw9TdiT4FYTd8SJfJ+2L4N/w2uxSLgXLlUW+wRvOeMOSotukJXYiJQqSJxcsiHss2FdkDa9eBD0w3oK+ZuxSKNYUgiY/0R3qc0bkRKKT6lpFyafAh6ZWsI+hD0zvIyPJvQo3G4Tdj2j9Xwi8upRz4FUj/ACThRvQMpEUZbj0zQ4JPZn6mn2ZDknjSJknFQWKG27DjdkLpwF0zXZJ4VkWw3U2WkNcCHoTydVhF60Es7yQyfMi4FYUTgjaKPaP1PDkapdSjnwKqZRtdDUn1N6D2K0+Ddiy1Zf2KQsskavZFW33LcCe0UaZoFD/TibKw7JqiJSrlQsYTZh7lLIh6Cz9uFWI3Vgkpz4MIskLwSWiC/XgPJ4fUj4dTT7H6cbR/cfqeHI1S6lHPg2KRvuftKx+yKuJ9zSvtGonIn4ZLxIDegLtG74nxjOJlFREVOQ2LoLP24duHDkkuZu3RKGHYX9zNmHgRZGuZFx6o0y6E4I2j+4/U8MvLqUc/vpq5sxraRf3NMJYnP5Na7EvCgqbXjvsSgoh0IjsLP2x2rw+ZKJSeexvNI2VwVkT8iKKVxcGLLHloSidTWTTnklKZCkqRZqotLobkZfaP1PDLy6lGn93VYa2ux9QrGWb6m6pZu+f+ou+OzMm1LDVJrkJbGwbULItnZ7m+5lpj8uXC75muDFljzVSNCN1SyXkQP+3hVRaXQ3Iz+5e5+pAXl1KOf8HL1ztJbWCRVlpm1B7CiRPCJzlg/YdaT5m14kKmTU1jaXXL3JZZea4MfQWSPiS5z49UWl0NyM/u+TfgNUupRz/hdhdyaJq+CndYzgiP6eysJPSyjIJ+cyrl1RqUvQ3IKebwmrFXPK+ouuE7LFPgx9BZI8ZM3I2vR1N6CfrCUdfuaopTobkZWvyb8Bql1KP+BfXB4RYORVPJPkbTW76YeZ5IoLyXLNEd8JWw/wD03q8GPoLJHm3lM/Tja9Lm9BP/AGl6+T4U4pyNRrRR8WqRShuRlVNG9D7GqXUo/vdqC5vUKIkoe5srC+FkaV7Gle2M1R41KQsrlixrQtw4+gskfB3lM3I3Cb0O1/tJTk/J8DQjmSh+xqkUmjcjKps3oTVLqUf3zwqpFyqKZawo0lMKwIpNG7H7lkyWwzeKLixLaU5CcuRSEvIrEyLibyTF/TicJWFR9CTey/J/eVSZSaNyIqmzeh9jVIo/tqPIxPCGZQf3vbJFxJEOFVM3InB0LKNelCT3X/q4TkbMVDUjUuDJNUz1hRSaNyIrM3oS8upRz4t2XyWKNoumVh9iToSmmcyxV0O33q6ZIuHM2orxEJW5BzUXPGqNxuDoco17EopwP14G9DM5o1MdW5557TRDw6wopNG5EVmb0JeRRp/Z2KNnJlYPY5o1Iv8AdroPGLpw4PDwXccaIN7TmqTgbgfoco17M304H6lHxtpVkbUlPz49UmUmjciOZvwl5FGvtLfeNb2SPh9sF6kMK8+FUhXh7k7yKpRdCtH68OHZ8xV+0qkyk0bkRzN6EvIo1/IR8OHxVyJohFFClVcODo8Km63D0LKIruv14EmpjkvtHJmqfUWFYUUmjdiOZvQl5FIkXLly5cuXLly5cuXLly5fC5fJfiShqbzkjzzR8OTsRV3eQofOZ/TjuuHB0ebdnD0OUXwb04ev3UWCzVhRSaN2I1Iui6Loui6Lr3Louvcui6L/ACX+S/yXXuX+S5f5L/Jf5L/Jf5L/ACX+S/yX+S/yX+S/yX+S/wAl/kv8l/k34qFFXgR8WEUVmuHB0fB3d3ocojenD1KcTa5F+DFw7DSViyLIsiyLIsiyLIsiyLIsiyLFiyLFixYsWLFixYsW40fFh4kHR8Sm70LqLqbycJTg1N2huxH+S0RW+WLieJ/FR8WHiQdHx/KnIo1F1N+FwlHP7CLieJ1y7zN1/wAJHxYeJB0fFS88P+OM5SfoUi2upvwuEo58WMXDj64wydMIpifLn9//AP/EACsQAAIBAgUEAgEFAQEAAAAAAAABESExEEFRYXEgMJGhgbHBQFDR4fHwYP/aAAgBAQABPyH9LPdd+hW6WZGXcfd9I9zpuHq/up9E93PoVurIVu47931upvUPR/dT7c9Tv0LpZkK3cd+76HUXrnp/upojuQV1Kj1Ig30K3Wu5d+jqeiej/wCASSSSSSKr6FbpeC7jv3folzpekej/AOCPD5Li6FbpZkK3cd+79Qu9K2PX/wDFFbpZkLsyST3vcR9zptj0P/FFbpZkK2Ekkkk/o7nKLHL6p63/AIorfsH1j3n0/Qixx2Lv/BWdLuR3Ieg+7ZH2un6kKzsXf+Cs6GOzph6EsWBDTou/Rgb/AMCsuw7/APgrOl2C/YBJf5Qrdh3/APBWdLsF3bu8HpdNzldm7/wVnS7RX/VHvnrdN3h2bv8AwVnS7TP9Ue51Vc7K79cQJRK/Uvs2dLtF+qPcffY3fskslkugSST+rHb2GhdVztya1kN3dcUGdRt8nrul9PNf3YkkkkkgQIakrXGSVqQ1N7CrTpZXXk6rmEJazNpv2PWGemF9B0qvTJQ7vod/3djxSWZmBLeYuixg0XRfJ/vE4av5j/eLIYLaj1xvBhdTquYJAIXOtoThJSz2T0Heru/3djxPrVjBWpu5RtHJeKvqe2I/9CSp4i8otAZqHgWoNzyFrqrqJy46bmOcdaTBF0lL5PYPXXTY7N3/AHdj6DKF0xuDPCl4wIfSyS/puYPLeVdCM7LpVU8CrCETiZLQalsTl0zPcPS6bHLsu/7ux4ngrBdEdVRPBCLoJpJsEzygboNtZT0TFhVXRcxivUkC0y3gTmpX0FaqUVElFkH+8R1+Tb7H+8NUGsk8/cjm5wMFJlE/J5Jwd/3dj6So1FqIla9EaN1byJDmW8LCkhavyKgoxLQNLQrfyMz7dFjoudhqiEk2LD0AxF6RH/B/nYyO/wCYlrJxLHqjb6m1N0Pb8jWYClNJmLx+8PBYyR1Jio3Q3vMl5qCmTRfkNeggdECXhewp0r0JfGCzBkbkbmSBYKy6LnQrjti7S4tCas4f9qMkbmpXNp02/kXTn+9MeB5jtr0DnI5w569FJmUKCDOMj/cf3A/1jW8pPEOqQsVgrLobNnkJzhOWXKEBnG3/AAX/AGhtFCPaNg+osxpQTyEC+x63Q7MrT5II6M/3pjwPMUkRD/SFYOcGYrYWEtyQdFG1zdyWhK0P88tKXB/RyD+Ibg0jg2Ank0qawVsFbozEhzCpTTotqBZNPUjydh17qU1Xg9t4WOSxx0OzPqf/AIBjwOwlWc5j3LLUwjUUmZjiBQwhH18YKSEIVvyYIcH5Bf2A/wCwP9E/0yb+c/1j/dxBIg2BtDYH/FM/4pn/AHYb/sFRKq1FueGR1X5FCZvRn/KM9oVl0XOD6X/4BjwWMSPgagMDMuQqEeY3JvTcm5N6b03huDcdVNCNuuruoifeamZmZiIoxJQT1Fbo9bsx2/eGPA7MbHAUYrTbWZMyMAaxHRggggggggggggggggggggggggggjBB8Hwfg6fRZd60rUaQ6o3ETNn+7MeB2wRpoJJYlBBBDIIwKbiS7oBcRPQTm6J6o3kcRxHEcRDw+MIIIIIIH0rtIs5BIu41RVpmvT6vXmRej0Sj+hH+QOrQuP25shJr3KiB9Q7MzsMgpKeEraR2yVfsvvJPwEhJ0pw0XS16fedgLGK39xVsKi7FjwOzHdG4aiD6PahG4z6JJwXf+hj7aHrVNc34whSFLKjuAyt/bXgtZTDYhVIH5hEMj0QPFjGWCezwb+1hFDP8ATfQx9UP0srCIZW2GPQ7EsLf2uSExNdMJBGxkLhnFNAkZlqpbKdiWFvDUXvlDlP4EhrD0wY8FjHKngInnJ2F+oILETgxIBVZiSt6RX5hXM++qupaROim7wXB6jJXM1b4V+ORNFPtFSWlCie5hbPtYZ6q67mK39okkmlWJKg0MEFwt5Vmif4jIAjbRDcbx9oz3FTH7QJJ9sucEypLMpqTYql0NLhXQDRyKcmMseGx14pn2USEG4dnNSWgzrSrSh7llMMuPgaXDqNmNSvI1vXATnRe8QucdF5BP+RS+gTsj4MxBIxViokLdbSmpazKUVZFL82Y3UKUE+gkWa8CupMeXqg6UzipyRDMh5+Q9A9VdbuFhb+0NmZcRS0tgeM6cjEqouSmgm19jvSG7fRqNeRKSoKklSKM/QhFCFkbq8kLUgaCVaSMVpLkoxkZQktBbnK4XDT9BzpAYlmKnCsO282i4uyxdx1OhUG30LAiihEZCUrSCCu1DJUdQvK2JB7RJ2cJBszGEikt1zFq1mQcCLbqiMzDUGvehEbXmtdhDl1ifBGBFrUdfjAwnkRbFRhoMa1z0D8fXnFhb+wz1sWCyErbEbwyVCdLiBdRwE/6GTgkqTUpTkhaNmEJvMa0PERTu2Dil14EFxA7SuSQcXDQQKEzHZZ6w4ipBbyBJRR3kUcpohNJcQlUi0q2R/eZaSYhhaommtWOJFkoLi82hrAISUK0pPXVkNgtzrZiYgTTGr3aoKmqZKk9ElCRGhEK++DPc6rb8evMLCzpolT0QuyNZP9LXxQyJJJGXjaZQ5c2T29ilCV+SEllqaDtVjPLB4NDtCnoSFbNxIKqQoICwoiEVm38yawUaXEakoZQs/KIrwouZBRkabmwVh9wmgCW9R1eCRoaILHaZa4wGF0aNg5ZfkG1Kk5vQUkNHwGjZyOaY5dfcRQvfBiTSUoCU5jYztzpo4skQbSSK6lBdNVpIzNchN1GmETeSrByysncclqHkydWKmEs5hqzDAsNxDNJnGZqJ+BNzE2n0z3+u4WFmHJnktij0Ni/LjtN5EAsar1tyd5vYnrK/QzaY0MxdHy1mSAq0kipjVYDTLbBKEEECVc4MY7zNDEpZKqhEFUt2JtSlsSexFjwMkc0puBNudUWTMFVjmabfKNDxCUhrcjdzveBObTJykctqPspp1TlYWxI3JnFPBvGLPh8nAGT9ZQN3zQtLJaBlBtToMqtuNcCtshMKQz+SXRcK29I0PNlytl5FhUgaeYGkk6VkqG5nJZFHDOfyMiFU4ZsTYRiZF01x0aCqoLXye4j3Op2wNuNW5JTLGsRmFCG3UpUuglzbEtxEU42Cr8qRTNk6wKemU6mI74sklW71jDZBc3ZMXnLkoPFrLcNdJ9uDGNWLIbEFmoyTq7WKMlIPKiAq6JsWeBPZ9jQlOTdEFvMJBJeR/AtBiK5dRVCDAMKrkT2kpt2oUCamqto9AHluNLwB6C0fOOpqmxYVYEJ5KEqQhR0Em38CocpuGN5ZW/ojqwbfMHEqnwIxgaQRIJipPYnoUQSjQstWhOm4KvNV7Mucv+PsktINAY8zhJcE8a82chFksly4PsXVEB4kVTVIozA2oHux2EjNq0rijQQmmkUtB9P3sjVpNyxngJgZtUqSLRafdvBoYSbGVEhCHMsJdJQnODeF8uJh4U1liYfRjSBW0CRyv7LXB9j7J6aColCiglGoT3HplCRSyaz8nuMTuhi6uD46JamQBLtmZs/ECfP4BoDhoWfApqt+U0aUcDJPgNX9x+JEbhiqHsOtLHkNXdDB0vkVwnBcEaCS6XWLBqSFRIshNoJAkJw5JaHDBobaYZZlvjDyD6XTlrpVyLmUoTFFTBh4FchU3USErbJBjCTQTCaageYpWKaUE2Uu7aLRJSJpUgRNIuC6ZSKpJYOSJc8Ek/suGEMZW5WjIWHTyCxzfstcD+77FfpseFoqwe0ySRVcDo4ZQWsYiJWeCG7ewp5ojk2E4cFrv4N/qJRaVwxJsAk5/lJiXm3JTu30LKPgLOR4YwU/IfY0mOpk+R5yzcE7YH1ulw2zFEtUkmfiFF1YZ2KjuTQzdHJJJPWJKbZjjCq7ESxrmNFdMxTTL1Y9CakrHBMqt8YLY2TXeSamQ06m2gTTB00IddQJIXTZAUIlFamsF5VdEhzFDWB94GzZviRF84tRKCjm/Z6Arf8A3mS6Vdg1ARe88VcfQitXkYuUhqGyzF/gLIf9ghtCW64DmRDJzQXxhP8AoxpB/wCDCKlhwEixpvMi/T/xbkFi46JJJZIqJnI5PybIaxb/ABi/yCMp+ELgTDZpsKhKCTQIEB5JVEqvkBBHAkqJlQNP8g08w8MnhgxtCXGhIp2txmB8IeW4nJPTPahYUzZoh6nIhJrMt3wsf5iFuP5Ek2BBJA7pGJViInhLQ5EmVJLgQ7E7H/RuegUtt/yX6VcKrKUbRhe8xV6/s9DL7RNN4ZE3mblF3mBrlLgeF+wSs5Bmn8Czi3+ws5AnZlyhMt5CSyP5IO6T+Bvv4B7IXkELF4eqvstjckSQ+hcWk4bWTB3DbywdGSqOdXakyEEiYGbRJHQp5ATv6CPnAKsNwnzGRXIoNCxJLUTTcg0wtYG4Ww5WTZJo5FmMRjmU6PYrV+ZdlIiFoU065SzRDfyjuvOaavg/ETm9fA5qE821QpQiNWx5CDh/A+fNSb0IyKw1eRmogeWb/nCXf9z6lcXYVRe50Rujnh5H3OhpNasmm34IlnXtMD5DapwtEEEEOgGE7CvkTse/8oa13Qun1EZ60iVlVsGoNU7zXphnoOhdDhG5lF6SQikIu8D0EMSrC3M41RXfwDlkI0jwKG7oyxQywxdU1TvqiZErsfgZybuPgn+0hJZfJry8hLfgDaOEiGeH87B1DbzIs4YVlrwLSn5J0IRoITBu6aEOJCjJBWE75MSTdFYnMCVUyy7ZCmt194b3fyPpQtcn44F/nql64JVbThixTZawx+mMrk8HoMLo8hfiwQm0zfYR6SHrpYDGVsbDNkf3OdCL+4kh+IQxJCh0+msFnjlNCGhDcaq68jc541yTQSShdCxZJKOFImmKnOwlkqSsE4ghZIkyTQXXSokkkezIVG5KHKAiFhILBqUEtJ5PpoEPJ+DsJGuNK5wfg1PAT3GObRt+xaESLJ4IQnuh0MpztA3JcLLM5BaDG3wiQxvCQ2pjUhKOwho5Idt5u0RbuM1qc3FSRDn8jJiHpBa8ypHIrdXwNaySnTooqQ7nuH4jC9z0rGjhEm0eRO0E2YlGqVUz+/J4kk8Zo8ioOWxIWb+GzIrhyVVpTFURvgbIaSskPEeqcCGegun62Ho+trBvVh7Q8gKWqI2jNFUakujgdubzDGlwQ0v36UycptcFmAmXW7xhc7Ow8qOih73sdB/I7/oseQ+GfYitMiekhhiYR+YqmAdZDyVxqsHNRFig5DayKfGdw2hQdSSDiltqSmK2qIKya1cFam+XyQUqM0hAx1uQ6w9ZJO6YIISR7VyilSnuisHtDawq5yJ3Swt+ul6BrE5itl8i1nkc2xeTGi/gICpRVJXIHoHTImkSKtFXz4tj6C9HUXYHiMlJRoNQo4Q+iVR5oaO7FsvXI7KN5jKGvgotWmH1tBt2HMhgakv2Fq9wjYjYoKD7BvlHyRVJLVA3GuNcVJWdFjkuc4wTzVxVriltpism4YJNp9Xoewp3PIkKKitBpiqXqhKo2rW3dleklnBn+TEqwm/I1gfDgahk+RZVNMyWSj2MoEthMntGhG6kFsN0qWcRAsLZlyQry9CcuZWFGnjCD5RSVcfrRyroG3HkGpRV3CXaoNuVJayK3U0thqU+WHll4N0MYc2+OYN0rOuCUNQ5ah0L88DxJcoWX5C3KHGdBLBuaJxwN1dLSx+3g2NTRchG75jwOWhXFJVUoakun8mbkvk0/gLMSbQnwJFlSpA3rWBRjHRJT8iUskK3FjRjzTsyCTe2xY0NhpIaHICJN3bzLXA+tXR72NRyzMjJ2weDGv7RFbv8b6rP/FeuMHto0GP3P6WMgnyGMKcLJkXoqJSXW9iURriWNqXL+RKUQjcVgj4NUIIjkUkakRs4G1ILpkPRCFK8FQqKNjIrqyFMO1PyJYCjUuGXJKUhqhaUJ7JojdvVpwKQspJOqEZBM8g16SLr71A89WeBCibi1xIhOKWjTCjxTYqnm4zJI5q1UhtVXwOWJWDpiJEQqFS1qt8Ft28izx+yMbL18FTkGxj/AITA12FWBX8D/IrCJmotNXKaFbS1NIr7aJ59AFg74VAiDzMXblrIoxVokaOSGZDQb1UZIj+YULeI9DqrLYuKnbiE1JJNZiQy06/e6M38DhcGPKUj0oKLYZocbun/AKN+mOhouyMuqfBm5Dm1iN1pEgIq6DFE2qiH8As5eDJbPAZl+UMZF3wQSSQh6DEufQ06wJiUa/KJXc2PsdaZcZwMFRb0lnVOaCoiSidsOFwzcpvyNcl7e5KqSirGNomS/kaQWt1GaFd2onYq9yujA2U0dBG4dEy8qNWLQy3s6ioS20mWv+WMrJ74/YGeD7GUQHJECYqjatWWRJRFmq0GR6rAyNG82KESeQRpV5KRtb/W4k2WR62K6DSn2En4wZokopaCR1E2EOqnZrMdG4dmFwpITjRCJt3AzwSdmKFRRGiiK5phLVMkUv1KcIthpUfL7iTlKFTp1zFktlpSubDLyNSopTqdX/JvhFOrRPajA0eQlpFSiQE7jsK45tLIgsjiF4Y4Q4IpbkY/gHFrwIZP4DWV8ob0y+GR53wkmqDWgfE7NOaiTUiDqLTmkQ0KUJtrRobPcBX0KDcdnGhKkueZkKQta4E4H81eCZfnqyTuWG6lzxRUmxaNL7GUTXX4DFo3qoY2eRo84MqRcbI0IgmU1hyX+BFhkNG6RW3y0Xo+MyLMxGxZFA0cZpisVshIvMYESbaojIiiTYvSkAZ5WzwE8IgkV8ifKyZE5vlJjVLwO2rlQ3BvsKZQCVhJc5uYtKFoDT2L3P2wf/IJmQWwy+6ifL90ffp1wQNH5xjV73/JFSR5kX0CF1EiJEbQz6j6CChkI28As9eDMxLlGnPkaMJrs4wYz5Ch6CCCOA5cQH+tiWS+xL+CErJv5EqylrYJB1RWociBD1MqdD7oMz6+AlrV+uinmeDHgf7pvD8E2U0oqCSUba4r4w7DUrcV2JcOmQo7JvK7cDis0om8YJwZvBHiyvCmP6JOudSMXBr0uwptHApG6VpIrid3NSqd18jKLgVu2i+EMY2RJP8AShAQOLScDqPK1XXf5X30MkbdkSZeyGY33GlWg0I1FNdmwqfAPraLWTrY9GHQbaB7LVfRu7kQ/Qx3MsJazLisGQnq5E/8IiJgQlZJdm0aNEGF7RnMYctjYVhj7DHiSgT/AEhyNrh0c4fAviTda2LArfI7YRdIl2qKXAkxC0zJqCiWxa+epjUwtyFTXmuGqKDSwgqvkjeD6QIFg1h7iFgoNF8xO6sbsYkCdhbPgNyJr3sXmwcDZWRrOSTTPD256/r95ffQk1o3LORBVZm5F2HKHKtNmZLTRmcFui/T7BXK+D7Fz3KG9WcciLGTI7eJ+jTT5Mgvkd1Pg3JrBM7YW+Oy2ldpDGpPggcx4FhkQTd8hQMChXJScq5fY+yZWBbG3YdOxsd+Rhqe1HKPQLVyOx7JbIJEVbP4GrFbkNM9el45mHeiglqfMWJ+HgwhX0jtExoJ0pJ4EdBei6FO6ciuWsojsVpuBBrcMpJkxOsCJWdD5NiUl1/U++h0omjUs+OOZBBUnVGYrWwlVJkFfIyh+5GpOwSypNn2LH8kQe7GS4Aes8pHkJ7oJ3+xPbTTFiGNgFyzRn5E3d+iXtznJPeIRftgk5Ra4sQaEPYvzPAoBcW+CFIEnLodxsVdwoEtOrm3LGNzXND7nikr3PTFhFo2OxYgp0klUIlHgzLIqSHv4vBjLGOcHQkkqQSskjn4kx1+wbOVKEvJOvZVeNoaeMYkjb4iOdBAmeGW1xEiH0fV++hKmVB93YgjQqOHYZOT+BIlpuaDj5E/DOFDVnYJ5Umz7ETcbdL1VCG08hbn3qSZAQfvAnpUnBEZdo0NEEEEECMEVyWZVl8CuByoNI/An84Ekbm9GLC2RF5SYQ0uO0WlSqT1HbcvUTo+eDws8exYl64RuGsigcXenZ8B/k9bawZK5DVHYadrtcFST73PgRkQl1wsIrLGHLKos+Pbgg4JeY4IDJzfAa8s3ItOPkaxB6M1vsFcq4P9Cuhj64NCA4oTyUZqnoXWSToNudfJDUI1CNJspuGPMep/wJjK9hSEJCshrmlZF8ToxLpyDzgoeDGfXxXIbAqBCmOrgNCycjcVYUozkr2a+ZiuzIiQUnmOE2Dc6p2fWFZdHu9LozuE1LSaoT8hBkm3Q2TO7ElHK7vhBBXUljteQya3wHVOT3ItQL5GUQcULy/EKp4h91dLH2EkKY3afgjlyBJ/UzC+EXLkhdCOJAaaEXdFJqvk5SDe77xeLHuMhRivqTSoPlPolg4KNVJXENiS3JPRO+YhTIhtBP6VD831GboNSoeS7Vnkfh0Zs4G57Prljjo9/qvK5Q2/wDAlI+itIk1bn36owVWZLzQ4om5NQvgVhy5N9oDuIeKGsewRyrg/1MECBYvopdyk2GY8GyaS7EtL6GVMSnUeiinY1vkFNlQ1fUMbohyXCpoxMhNtpZDVKNwJV6vco6jdHyL11SmRE9tm6pQeFMxxLiwk3ZNiff5EdScGVcYMyBu0I9bo9vtu1BJEptVF2oIKp3JeaKCp8oskm4az5qG7QUyN7GrOyBLKuD/X24sY4htNmAkNlK5a0SOLBjoNEy0habJ35KYSiJQnDP8AHwQyhogFKrJbF2BR0bIPbTyzCi/oUItahrLm36grO5YSGwhomHqO6Li4eQux7E9To9nFGUMy2cA0W1J9FETsdH1QXNd3MgggqTqhVCnyiznzDCfxGVNRC4g4NYPgJZQ+P1dmCHiTU95Dws2HVCm1BtwSgjO5sD1UhtFHjIiM4INCl0E8U0VmxU8Si0Ekm27JXJvuU5dAaqs+Cp31T2Cw1oG6EKNcEOr9sqcfIvCemXZ96eh0e31JKPI911BlhdW/A5ingPtQIk0NKcoTbeUWyhrbHPqggqTqhbXcozDxYxn8Qru3lImz0NYNAkoNbfqhjWAykJ7rUh6sPpqSt4GqYSzYSPkepZH8gIT0Lg74w8kCSKyGqDRqbNGOKqVqjQJEJRV4i0Q2sNPdEEPFvMhFdSVHpFQ/mLTJ6vBdn3J6axntdHCU3R9NXRkFNW/A99EvrQkNSi/fBQegnyMskOtXjn2YIIKk6ov+5R9BRvyp+jL5upEW8ZrAEkofH6J4yxaGho7qSGhGHpEidW7IljU5piVq5F/RLk6CoLvhhK9hDRA1uSfJ9WR/8o/iItnAY3MmTMf4QqhS7tX5mVCJBnAy2uWZZ4Iu8+RPEu4qhJuhwEvNJlGXjWl+BxI0GO1n3IIIIJZKzR9PhdvCM5W/RkY3UmR5xrhuWcfD7rQwySHQlOzEPBrzQ5ayuUKwH0egI9FGDue+ELFB0PWxbtusFuf1KSvQ9ZdxI2lVXPQeCeFJuXHNKeDM74kSpXpJBMqnVnirIvgvGy2LF5j/AGBFjT7Dk2dyWEEEEslZou8+C5RZzL6FY2W6kyPGahC1/DuNuRRZBN3Y2CCyGi4KUfaEJbkIj/KG9pJaoRQHkSzNMtCiNA4V+BfCwTN1oUC/UPDGqvH1l25fNkJpuzD0GRyrbJCISfgMUMIa3G9L7dTwTcW2qJXCFgTSSnKxz6LUBq3wMeUK2G4dTsOs1kpIwpmYaF0wQQ9SWSs0XufB9dRhKX6MiZL5EqeMvrPuetx/ooG+6FNl8kLnyIf9sMw7mqF/eGy+CSyjdkauf1EYMnmxfQdtnlF3gyT3ZIKwhN0nQcTyUv1IIRNbjS+RP4wsJLjYmnkqKGtu7YK0NyjoL1FV7UYIeTJ5ErNYXn01K5L6FdzW9RCnhL4z7l93z+jg2hCWX6qehK20eSGZoRgeku3u44UFqRWb8ri7LSSET5GMUW9SDIprQ/AnuG2ljt5KHUN9yiZpl34GJKzaJTRkc00UAL6ysfSh+jN0+RWk/BeWfcvG+f2ltJLcEMmeBKshUWN5HB6HbU7dDEh8pntCiCgdELuEaJCJrcivO6ngm+jtRimiegsGU9bCkjyZGgqxRfo4HYsXAgyA5pq6JYu4+MOtYU/QruS3qL08ZeZdxPLHybPybLybbybbybLybbybY23k2nk2nk2nk2BtDaeTYG0Np5N5GwNgbyIao3EbA3EQ1RDVG4iGqJWpK1JWpK1JWo1JbSKQyFXlQBqWreCII7qe1y1xTVt4C5GQVNKmhd8TSSGpW5G5Zu78HG+QlOEbtE5Upyumu3c9qVMTXtq0XxEEFTgSxcQXa0blB+j/AFD/AFj/AFj/AFj/AFj/AFsCf6WHP94/0jajYja4CbAbTybAbAbAbAbQbQbAbQbQbQbYbYbYbUbQbbBlqHKTNTU+qCD0Pz3ful+Svr+jE1KhqRzTJtXg3070ZHa3ZTyJpJaVt3Mz3ENIvRiZJPYi1x0QQQSxPoNSkIWoyCcAE9IAAD/QP9A/0D/QP9A2Hk2Hk/1DY+TYeTZ+TY+TZ+TZ+TZ+TZ+TZ+TZ+TZ+Rrq18nAnbrgj9DfsfqBOaZNq8EWUfgz3IdvIglk1t2VxJKL8f1Mqv5g17YzfoJlhEK9Tyli64IFC+ZEEYQRjBBHTBHXGEYQKI7cYf9+e79j9WKlZv1xWTILpQ/JHyNqV5EsqTbsQQR13LyWLviZQiOUv9NZ3v+/Pd+x+pkyDrYsP+PnFlDdUmWE0Wvk+5roVypNu77xdyFZdm3o9RMSE0J97TgREsT/Xn//aAAwDAQACAAMAAAAQ9995191JwAnDTPxp8Sm0A8U88w848u++XrD8AARCCCWAAE48sAg088c8899dN9BR1dQFJTTl14aGQY8AAAAAgU+66XvDEIgzCCCSwAA888AAw8899BttV91tRRFpxNNJg6mi+psUUEUAAIU+6ifrHkoARCKCC8AAw88cAAA89tN9V991xJBBhl1pU0Caie3W4oskEYs2Wqq/LDsoQ6iCCA8IAA08MAAA809B99999xtBhRx9tQAKaG+PnAU44C0IY+CDfDXU8ESmCCM9sAAQ080AAQ8599999tBBBRDv99VA66W6+vMHDTSSi0+qD/Dfk88Gfue0+9IAA088EAQU8x89999BBBBLDF9NIqqSa6/BjCKCCCI+qXrH/o88/wCy/wAnLDIAAATzDDjwwDTXHX33EEEftH0EAL4Ibb9QMLIoIIT4r8sftzzw9PtMkL7zyKpTygATywDzb47LrSzGVMX+UwJe5bd9QNeJKMISaYra8ecDh+nsdQpL764JL64oRTwD3lWMf9K4JDzihZXhizNRDuiXWcYNDmaIqqcsADc210D+8ILaoIb6wBTzxn18MP8AW+KA0eo6pQCIPUI6y6m4IPQMO6SUI0gFUwx4NS//ACkvggsvLEJMO/1w0/8AraoBQiDaXqoeCObqI6FLC+RoIarvIvC2gk0zAIP+4LaYIL7wADz/ALvqXfu2qokYo+/bWvGOrIcgoqATUW9X+bL8ARmd9v0/LDXuS+qCScoAwFZBrvD3u+6Is0SNwxmX7CS6bP7OTKw9AITncAR6p99CyvLD/C2uKCW+oAdNNBXvDqS08AKedXp2O0MgeW8uayuM8UwVhAAdJ55x6iVvL3/C+uKC0sM1199Nzvyee7VqbfXVK8GOefW7LfbCEIAE2WnMwABBQcuJz/LXqC2uOS8ARhNVxVTzXGRpGvz3Re6Dr0XW3/77KQ0+8BkhCelABAQy9Lz3LSqC2+CS+FYMFG0ho/uRjP0kVo6iaQJhM4UkqMC+eT1UfwX1csaACR9vT3LSqSyqS+lI/HEb4YGGiPa4OP8ApZZdRQrPd5k1tGRi5gZNq5NPGjHiAEeGtys7gvgjsMEINtfA8bsRDxDkRYbTXUbfySKL4KGBnAIPsO6QNEvlrYo9ymsk9zlvjgyY3Jdc0/WX2C+sOA2O8dTPeHK3y2ILOLD/AGxjpkRved6xNAPg8IoP8rb6XJydphoq7CMRfahA9jMdc9eNjBd9cmCz7P8AfZqiQNKSmqu2cUsbOqDuCCSeaTjGcktaALjspkPIfbVLLziVTUyyeQ3/AL+PIBcIlqBYVNK4/CEASt6gtcvileXNiPXhWHPMR9P9z9XeYO7KZwL/AITfb1ZPxGQmmiA1/PP8QjS4P4Kv35Z/yzAttEI47Zyshrnd3XIgDNOWDgXoVofpKUR+7JRHX/8A/fvoEbjS+vsyS2maSDw8dQdQVLyd7WXnhzQ7vUHfZHyCCSaG4LrX/wCv6/v3/wAuy78r5M6o45bbqFVzo9oedV3M6XK11wR8EBKGH1HZL9OLGIDCC/8AL++MVDei/rD/AMuPGBgqpKXTTdLHCFaQZfmGhf8A4cDM/wB7/pB/R4RIvLwy9+e/6tDgiai+OKx8ZIgEioemw1pxFM2aaIlwuhx1SCmmu19/LIHv/wCxyN//AL76fi8hDxAC6ogG2X3F4Z1S55pIr46wTQgQRqevt67Kp1ztahjuNCUb7v8A/wD56HHgKAMGFAgLpoQAuIS96dVHmhhpqNmDDDrgzwjir0xwgFCYUNAoLLP/APRD8JDwD0aSABS4a54JyzjzvuM/Ki7KrpIoQ47DygoKuPJTazhyZa6WdjRSQhA6hD188WylmktasPcZsO8ob5OetyCKZZrJSgiDzz7QLfc26Rg17S5BjQBix33H7cbClVEGxtoS58vYKlFctIvONfhhLJNWggA6iyQxzSDByABSxiChzmEE21NUrmW0WinTV6IIuIYJcMYzZ+8tM6awBJooQxjCRhRjwCzzAwjShSkEL4DJj4Xn2UByh0IMMsIpJ4YKd7//AKcmDTSH9oY2DZzzzABAAsMMgwUCSa9Nggi+V91tJc599LCrijjDmCD6+/unZariWa+KiQW6Cj88888wAAA8RJhlNccC/d9d9Bi999fCjDDDDffijiB+jDf/AHvHvvnogPnw/AAAAHPPPAPQQfff/8QAJBEAAwABBAIDAQEBAQAAAAAAAAERECAhMUEwUEBRcWGxwaH/2gAIAQMBAT8Q9Hwe53B+e5z/AMe5H/HuZ/x7kLl+e5S5fmf/AGe5XL9e1Wif6enblEX9FOhNxfbK1LQuP69RCE8lgZ/Yf2CR0p2f0KhfOfwVxq8Bdwf0mF5HhFh/I/iNNUfzwT9lHPzuHHb9zuUrKzfVdQgm2FexXIfBzfuhfO7oxOzU71gACWKFCvsUKyksXgb22Hwf76F85o0sdv3TfG3ESb2YfHo9NmO/78BoE53Y4P0c3sx3/ctU4xI/GmZBBsuxJcchwfLkSFWlqtPCS4ZEIbLdMW+IZJpLsvBMbx9Dd6Fd/wAHbp4bwJP/AEJDg/3HMcHxW4f0F9wmcZbQSa6Ed4E3wbjFfsoY3qXImt1EcdkqsdPIZJ0Tb7BIkszceohRxeOQ4td8kZ2ccLrmcmxEQJJPVBIcD28FYmKLjHIcPgpSl8KRxOHgGLQh4hBEH8RsuUR2saf2L7hNZZRZWshiE9LG8sXhUo9xvAQX0TK9Bi40IehYpWNlOhv6H9J9DLXAhwFUt8IWbrbhWN3CRBKvFNXQxcaEPQsNwTo9xEJoeEJ+FuclwxOeSl1MhCZPQsQhwJ6HhojOBa1N7iXwjY4jk0th+GEHpbGyjN8kWJdAiG48ctDeax9mcehCCc5EfeFXTIO6k75YNtF4JGbEQylpSlISCWG8cst4ePs5hWlTy3BMbERHCjZ2XUti7671qZGMMaLP7E09WxBrC5Fhu4eVoYlmoaKGp5m9q8cY2JPDBFGpIIet8lKUINlG9FGXwPj8yDxNL0rVPFwZaYr8iLwPBrCwnXBqEyuMvXwZvoG5hZWLh56Lh6+DRDcuiPoTffyZhsuYQapCC48FL4FDcupIVfGaF8BeBci5huXLR9CRaJ6OE1jY4LURwX02eIQa7WpZhuXXFmm8i9OFqhwXQ0fJBDK7/dXD4vB5Vqbg8Q7mtd/us8HXwf/EACERAAMAAgIDAQEBAQAAAAAAAAABERAgITEwQFBBUWFx/9oACAECAQE/EPhr7K+LfUX2V9lfLe73Xy3u918t7vzP1qXyvd7n8N7LoopRRWzn9y8JTRD+Gx71FRS4WHue791kwhB4eqw9v+hqbv3WLZojJlYeGcnIiI7bv3XhaUpS6cnJzrRbu/dYhYmYQhCEJslSt2zv2boxC8j1Whl9l1Yh+xNGIWkpHu9Gq7KKQxudmIfrWNiv4clxBLVkkJ3hjx9utnKpoStpED4P9EScGI739KbSYw9nh+hKf5H+A3XeUtGX6GSXY/GKVQ5eiIIS2fRAjJt+D6lL2onEQvK5GruWzjTGgy6sQ/NHQ2kuTthNaYQ+BNlYmzW1HAqEz9y9OBomzw8w6eJ4ODpfoezSXVD70YtGVFRxrMog/ElleJElEgT8CV3ihg8UyhiyxaPEIhZUpS6PeDR0JUiJhil8FLhSlwmftF2PvRi0eEqOBDKUpdWrm5WetWrlawhNuMobEyrDFo8X+FC5GuNFil2eXJcMb7ZLps6LVMLxrEykiEOcKJzC4eHApjpozvKQS1Y34S9DP5gTih6ps15kk0NB/wAjcclYiExDgo3RvCWpK4WXpKNCUxWI7iVu+SeXlFoQV0wggf8AI2XeITPJRPHTKUGLL0QynZGLggt0feF5LsiAnJHu0GiYfKIJBMYt/wAIQgYSIJTRrMJ5aXaeRYuG4XVeNvFF8O+BYXDw4V1feV8pYeWLKz+iwvcpfQSJqilH2Tdog/gTZP0WX1b6cJ56V/BUvqU5yvh30IQmi+It4QhNJuviIYvR/8QAKhABAAIBAgUEAgMBAQEAAAAAAQARITFBECBRYXGBkaGxwfAw0fHhQFD/2gAIAQEAAT8Q4nPtyvB0hPEIkapmv8DHg68EK5r04t3iGjhU35t+Ov8Aj88FXnwZOp+uV+0w1zK+Gg4ef4jkv+B4bw5z+FI4miEbDGYL0mjIyyevPUeDGTnGM3eJoc1cfPHW5NP4cP26zW9n1y/KT4vkvk0HM8xxP/PrzJNEJ444lHSV0ZT1mekvtKTHXgxjNGErhp5GaJu/gKlcH+KeDxw/RrNd+scvy0+H4bc2yb/waH8W3K8L5KlcdP4N+O5LQKlO0z0l9pcvpyYjTKbMrZCnYYhq+kAahyzXBjpNmaD+YOT4jNeX4Z9z97ty6Ct/3Pj/AODZzduQ4XNuc4XyH8mP4qlEp4V2ldLmesVj2cFes7I8NZahMdee0Q0ZoP5NbicNuNvLh3vyJ8t9cuX79YK8GXwvl2THHt/Dtyb/AMG/Mfxb8Mfx1ElMbJ3EQe3iYN0B8IKxzW/HRN00MfzxxvnXv/afK8NuLw/rMHsePry7L/8Akbf+BjrLzEvaIa1A5DhPKdU0HPtLJTqSs7Ytt/x78Mf2MwauvKP0hMD7fr+DUf8AgOG/E5sdeNf+TTldYx4VHX+DeQ4cWHiX3iJWM3lustd+SsfxPI4g5aWPhMC7PqHbm8TUcx/5+/Lr/Fv/AAvI8GOIQ5NPhmJGOkqzMwHJXO8m/Dzy7cifsOsOT6KH23M6/wDiBOO//kf/AAVGPF4+eVYkZpeYCVwxFly+kuXLlwt2YNooEaTneZeoPzMe+/blzcPiHJ5njlL5D+KuW/8Aybfy+ODHi5hy6MYxgmgjPWVKdhg2keCD3SU3WHeYdFADQJVTSa/8r9h9Mp7v3x14aCPhHP4/gtub1/8AO8q82/8AC6x4sOJNJo8jDIClyjoSi/49a+Xt/B+12h9h+3lzDsfU0OfH/jvX+E8nLtzbzb/wPBjweG3IsOR4LUfwevLr/wArw/rEFed9vJtFh/bENOY/gPX+C5ZLly5bLl/wPJv/ADVxzXO8XXm0eR4DQ/gON8M1/F446Xv+oI9OG/DIP0xD+FslkuXLly5bLZfE/lP4Os8/xvM8Xg8Xm0eR4A0Tfm25tabfwvH5n6mMhyK/F41zav8A5jhvxJ4yu4zNVsOtO4SzqS+G/wDDXDf+F4L4OvNp8jwGo/l1P4bikslz9x0grxOT1it+PLXJq8p/4CVxvhc8cNXhpLnvBeqTvM70xS3SeMOxlZXrKO8s6y+d4MdI8XldJpcjwBqc6KmuhNuF8XC5cVl8XhUqLUYXCWodqwe2LMpfuYfoY4324Zrx++UWE346kOTzzmkrjtx35duQ7ccPXhfJvPSVyHHeXLestlpbg8JXe4werHpp2nvLHRikobk7SU7JtR3orXU4PBmhNRN46TfgTaaj1Zjk34Y1lgERqRtQ4dWf4DYwJSwDuxrZ1PqD9bblX6OvG46TKtHROTX88uv/AJr88DSPaeeG0eW8pwOXefXMx4urWNmjEBSHzBBtlhrF7xOMwhDSfF4K010RLtPYSjoj4bm2A0QelIM49hDSlegZ+of52di9GAaH72EK7+UlwAvTfN8ybxQi113gS1NK57XoixdoqFbu/eK/2aQ0H6Vx8Q1JmfP74vN86bf+fxwJjhtiZJd7S5tNpcrHEhKzwqbTXjtwvgxid5qmHAtb8GI8xQYY0hmE+LK2jMNnml3gl8HYkFlRi1+EVJmzQ8RooVOjfxCNs7KXQrum8PzN4XtGkWSF1/uJ1d81EwIrkq1tpnBw9OPyprKmNbNXU6cN+G0dIj5Fr7iXRqmbAVb7l7X9VMOx9XLl5n8Ov55dv/Ia81d+UjwuV8w04+nLtxZ6xnhOnhdWMdjzxBhjaDPgQBmXdqrsQ7yg2C9a0joQsgS4lgIVMzN3bjgnEFW0spoxybz5kuoybUZ9TrWyuLwodwN06WJZAXi4NJwZbw0AkUFQy37y37dp8P8AXIa4mcIzw9ZfB45Lz/FtN/8AwnDpw+eY0npC+GsDl8SuDHbhtNHC4ppw6D3myDiboOOHwIQl13YTSaRS6iAOrtAuLMwfRBIolhb8ohaJYogtZKeku5VwStUxUPUnvx+RHGkBLozNy+bALvDkGB1gybKnQSry6xnZZIOMSxSgHSO16ojt+sYvY9f+ZgwXl/1DAMjTAtB8QbZ8JBtT0INuPJDReviAYf0QDoj4ZvNTz/Nvx34nPXSbvSM7SrOOuvDfiTxCXDl343Noxi4rF6ylMmsQ1F+YDHzEG2e8KgMfsRgUbgtfNlUii7esoqpn1IM0tfdCJXTe2AC3dtaoTdCAKAZ2mE5p3Shpl3UHMNI7z4ExMdoaz5MNeDweIDbsMAQoEPUmjehrL7XMALlg20hVavT/ALhvegIb/sEN5/U/qB6p6P6iPwT7itD9mJ/tjo0eIno3qzZD8Rvh8Nx2T4GOnfcllEqFry7cCLx24+OJrx++e+D14Xx7cly+AS4cpCM2mLjGOJTM095staamU+7QZIJr66nU97/Ua8dYNRH8sfiaELxFcK8QTpBtVlgWGhdu8LsaI3ehNFRrvBgfhKRaaTHKrt2h5PaGg8yquZfSd6WUKKgvEKauCLrPjR49BvDXiLoQhiZ4l6GZo+Zjk0JUyBGHvEYavOXDLctyyk2hfaV5lSohTMvP9WbMsS3X4gN8UyxLYW5Y6vLeYfznA5LODx35F7ZhCes68+/EhrwY6T0TQzPE0A6RCOFogvkV3gO5uD9vQg2Mpd6lbZZ6QyfIlmFH1lbsuEGQp1dIDYiHZ/ctSMdaQpvfdTKtB6I01oDDvC61JZgs9+GiM+NxuIjFoJkDUvSKLQgd008G+cSmshICY1YW5A7S7qu9G8xMDugMNwgPn/cRcIPdQUXZ9cNOC9hgYnTWk8PmBnSeOC0pvwdXl25D/wAdxTk+uS5ecypfSH8RZwWPBbhxMNp52i1tEZDGunSUT/eCFpyzAXwFq45SF3zLQF7L/cPp03GSq7gskBx8GZAvbVqDutTphpD8GOrtqUl//SJXCx6TXgM0PHJaq+sWAHJQ14TV4KmuAzd1Mn+rDd5V2j2gXtAASpF0NY1r3vG2GBvV0DMQ/a+HvI+O+uTXdmGw8TfldGb/APgOXbjpyNcO3DeXN5fAlxnrBa47cNJrNuFzzPEY8DxwvLxKIADNbt1lEw2jA7SwOxX3AqHNKDBP6yQAD7Kb3wpQ/GgGp+iH/KT/ABs2Ptp/npj/ABoGxo61n+Ell9eND5DwJvYynXjYTC0DV04abvyxDX34sR1u/wDUT/rf6jfR7b/Uf+K/1GrT+nadr+3aaxq/TaaMv07Rm5ztBH6hW1PrfiErIY/QjHDSOep4lut/p0hon9XMS7HJj5X1x6+Z0a6fzD/FXJ7cP04dKhN+PeHeLc9J4m/E5CXL34ax4ZTGa4j0IplUglRS0JTfWXq8fcu8LdwVEeR9CZse2T/OIiWh7T9An+aSj+kn6ZP2iDY+Mg7WTwTqewR3fan+ZH/jSn+mf4UP+ND/AJU/zJ/iRGvsRbX2Y/8APjr/ABz/AD5/mz/Ln+RL/wCqf5TP8hlX9TKf6GUf0MIARprMBXTjpNd3fU1nu4pwzx1PEu8Q/iOBzeY6cfnkvg5m0qeJvxOGnJvM3lnTicN5tK4LLzxfjM/EyzsagumC3ZqsszQLrD5n6vYl+pERixCQ4N4ueHAT4zx4fRyl4TwODwnhPGeE7wniSvSV6StaRHQiTYjrgRey47GKzBocmLftUzbu/HOhqDyzsa6w1PmIBYF7P8h/L44XNuGZpLJt3m+0vExvCeOG2YS+GsuXPMxLmYsetyvaZZvhWEJrnZh/T0lnR7TKAehP0+xEjwHGd4i5beatfif0JAIPpK3/AEiawPaLrR7S/wDwnS9iaLD1uG3w473uhV/afsZ2fdKHSU9MynqldmPZPBngzwY9jHDRhtUpFVB617BK4SqKJo1Y5PPK6Xv+pk3f9nM3ZNY0B1q6DrNnEFgr8JlmuFFcCeP5c/xXDXSXxOs3hz7TaXKxN5dSrSMsbTFEWLq9pguecNYm/B1qasTRpDWDZmgStOjSLQt1oghSwmf79CMeDCVKJU2O005vGYlEo2gGiRxtCtYPeD+1wuv8jlU6y+TxyuFa/wB0e3CN4WJtA51tb9+CSuGCfpU9j+fP8bgNJpcm3OTf/wABOkzwJfE5czWEuNR4am97Qvg/OOpoLGyKLqXFiZzf3mOTaa6wIEUNxTfSfUfM/Z7HDSPN9M0eJLcTbMaOpPMjk2iodPeXekSyDsx03m7/ABaEGOIq/azLe4i70udaQ1paARnqylOo9I8nd9TLwvvk7cfpmiGk0v5SH8lzftxubTbMNJ3npLupvPEKncl8GekVzTK2bVrKJIBHb4m4A7maCkOoHv7xiiNjom8+ZfWKLHCMutMZ/RrAhWZeYn7fY4vJfIRq5UTq+sFNn4my1Be9eJZUa1x7S/ebvnlOVG8gveLNN+typKyH2lxTy62jsaWvqKn7p8T9zbmzXCacffhfKc481w41w+peJeJpLnmXXiDcOG/GzrLlOsoNVtLZYuPWWvFrmPJ2hatdvNBrMFUrWtWB+sp1uUp41iWAioOq3sAmDh/Eeo9IVRaLhE9ukvgfSYSxZ0YsJqA06xOSg7n9R8gYZG9IvX/E5GPoZj4hOjCjN1Z0liGarE8RwAa65hxhDpB4IbTDtKJioVuZihp9wv8AWJZqzdvjXDa0uXYahb4iXYLg6cCKrRZ7Heu0eShzSqDSQ1IcWKygmW19iBYV1DDAAG2SLP2fUuOwmWUlXnTVfpfPlDRDT+DzwOF8L5jnxN7qLweA8Lly8zfEuXUaYjnAlgL6xyEJWUYWnFCZ8Ezma1nhBo7sDR0gLWtNbveISHVSU8lx1WBQq72mmGKp9TQzMfIpxIa0OxCqIs2u/WHIUFOs7LpAsmphg4j9LdpXANdFJ5IXWpd8Eq/o0IxVR4f3g4LLixpxoNspq/j0lBeZoex/SGIDb0lmbNsInG00bjiYSqNifEUIA0iQXT1JcArpYXNcgpP+6QEZHqRibrJtkzKY3u8rbYhvcHI1t2NM7YTVp7oxTazmXKBRShWIKFPWINRttXpGYfyRBVjLvvAfCtmL3+T6jimCuhwDzhgrts+CV5WhCw4ubG/GNCWy1Uq3dfMoKthbriWtPelYfmhAjY1+8dR6j9M8nxxz8vCacn45SHDbicx/A53l8G9IMuZuEuHaWRZ7kG4QoQSCqhdUaIWB1gGexC8Zq9Rhn4PySk4Po/TMj7rzFQX0fiXiBtvE1twWB8hAqdHjApIABiiDaJAQAKO8bxQ4YWEraBVxrv7w7LAZkQvEtlvTgTTWsALjuNWW3hsutNCZdU01p0O8tWy0UuUupQyL8R26FfaVkH5llRl39YFcGVtHpFcLA2gIdUUXcJfFu9lylbQs794A0JhjeY2rItd/MaCqQXLzKJWVeaom6n195RbTHmEMQVtLHgWHNZgdla1iahWybf8ALi3Vsp3Ovqs1wA8pH87B0r7O3WGOsj0WH4SJLIdh295U1jZiIvgXmwSW/RZNqpKUVEhFSgUHSYfo1mp+H3Cb8hHKd5thpwyXz7cp/LdENJfB6GsXELS+8zBSDWnBZaDMDD4msUpvEIMSEtJk2q7d2XChlqKolweREs1g0tBbnQNn1g1HcisO0V86n5lZc6clSqmpjo2lwoLbbuJOSwtGlSlj3Ck7R5RGkD1BENbHw/ED1gEYazbXUqaILlBtPSenxPSPC5bFh8Q0fQ/UKSBAdSCsM0BSoq5bhluQngrWbzGtFgwrW4BFSU5S9cy0ogBHMeWIZAv3lUpRB1OsKxbbzdEJXC0xRdGrlTAtCzEZaWy9Yw28BSVWsHWtG4TlaStFXzX2wWPQKgtddSFnDIao6JLUHVkZ7t7QzdozR5+Ydcv7RxwCz7Pqb8KlVPq/c13fnGU7zbNuZZsfOMXWdRqcd56cL/kvhcHBgbtkmWIYZlYBKXKVVawYACtQgG0B0g8MBduLKaNAc5hos3V2l7o2eB4jRUUFkLIkvhlqlijbOt4b6eG4DoFdRPqA6rcVT7y3eSXAtf8AU0TPRF2usIArOEreLPcGBZLpWl5GUgjsaLPETVGrfUPUTADqipq91pR/KJt0WejNxLYXpTTrcM9dO4z6zAe7wuXLlxly5c0MNeEfENuC6J2jrzdj6jy5Tpmx86KsvhH2V0rfaohaluxfuEKQyYJR32aKCo8KDrZl8ggBaM4V7xVYUDjwwJXwRk9YFrIwaDMFzdz0bxFRdSnre8aBamIx9MR9FwF1kghADnNjNekM9pTUIi0xf6e03i8JB6+1cKIKQD7S5rqQWDDZHlEQqkw+GL8x15vtNZ2fXLpFgye/DtwSKAqAOsGQq7f2j6lu2EzVmRlmCDJ57QcIHW3TzKKloMMwlY9s4Qvn8Bz3GGoLBX3eks22t0e8atXUrsiEQFr6Ry2aEqxDTEsLKd5SU6QBAC3GWqLOYvYhlr2iFhBYPmCoi+0tXZDT2R9mAaxiHyi0MapkAKuH0Iz1jFPXvLhucqHvGNkW4zHIA5DeYbYz14Wjh9URgm6liY/rW2vWku8tVCHiAagaPmXwZfC8RuLQrpAQSaI2R0b6XGALowzGxDdwhBDyNJSuxCdXYFx7DQSwtyzAPYboJcrQXDEeOcaIdZEeEbdMWmFnXK2WZxG8WXaDchR3Ypto1CwzLsphT+4UspL7DE/LBlesxSoQaOyytmtSL7BGAUUIgPSZtp9bLBgrmghUC2HccpUpfRtIIOaxNGOIS0SswZidEPHGoLmhMAUDzHXgPma/t+ubU8QN6pAq47NkEmsMCdoXrAau2jtFEWbQxM8lX5myR31g2u3PMFg2DL1jlDtOi2IV5J72dIjVw7S1vCZMbM2I7kNNXW5+KMwCgosr+Dtx3hMRlESlem8Fcc1XtBWYrV0lsnQV1JRyiw2xwaXIat1cdLjxKXUI8cWc9pYhAHvKDuCGIJlKN0cl3hX0mTMK9swNjSH5mXnfiFpGsArQZcBIDfW0NC/DgWPUp+4pnyjDa+JZ+YIWVWryzGobWApcD0G6LOamBqLqb3BAaJ+u8H8pRFj5QR9v1/rFLpetiNrKdXEMyFAmj1YEUhoczQmB8RKvVuzI5Eq2BIUBQHaNbA511REWN6aw95bpaGC945oWHA8oJmDR2gYgA43gEgIPeCdCito0cVqnWI5gYe6PNrWa42gMstFbpn4PmIamEPWsvzCjL5nMoxVlakNR9QonzEqasTNRiW3zHDUu5dMPeVG3V+5enxDT3s/UVyzbvjyP2ufEfUOGYoZWJaZio0QK7S47PEdyaa8RK6rNoD0MsaNEOurMxbHvFpbRvvrE7sYHciG28WY8MaNVQbzukcHW3dntO0LegWLoEMZgFC9T8S+bpdAIKyDdOpwv+NHRGJm2LzKEQ/LvLWO8QCXZMg7Vjh0o8Khs90XvmdSLiP2YsPEaJrDSUtea0XEY2xN3vcpGT2l9RRBOxvsmXlTG0bcHgM2jVAR7yyHZZV93vDmlBFGmdSDgKmXpWhD5k1ao2v7MPbhgaOehvDuTKK7THiWm77wHFo3dAwWbNEFnwa/KEfXP9pFubHURxgj1t9QAhPT8ZD4zF9zCyekhVax2wl2dQU+xDzB7pv3CpOttSvzLJe2L/ZPMHQlypQPL/wAjApeLLjeE3Aui8mke7hZfK3LFoUvAEehubxE+pO2YqFmu3dmKFw6Sa/7x1WfsDkmS6KsdMC/OgoPSK2CqkP2exxuaDtyqoOp4sgBb6IobwDSI6cBYNLmEHtgFYwUYfWVfByOEmr3lygONChWsYqNLYBbp1NLi9NNC6vB5fPMUR3LgG2/WPfqjERyYjnc1bKXHBpxjwBbzmZW6eZXa2mmBbbsTLACCYpUd17TrRWaywgziI4ANvuCQm+u7myBd7VKn0H4z5abBXVCh1mODneUkQHrJbVbROP8AZltyUjqGrM7UJfVCjLjVfVlHaExm3ozBBWls3Gq/VEo0HqQFwv1lG58MQfnWiSAHaXukpsN3pNGX9TSAV+86TQP7X/aF+h/kn0FPyRkVBuTGCXeJAAf2JM451UMcAymBGz4iE1mvueV1m35TZghEaB3UlI2laKe7Kh7Xg/EQFaaywwYAWFwBFqSVWJ4MpKMV4dJXCuG5DMWBKjvSl9QiGdoxHSWq1rzBYf0AthF0t1z/AMR/bq67LFJUFCCHGLhrhm3RbNpuLN64/Mdf4PPG57zRkl4zDDhtFoTWOtxXYPWObdK01h9L7yFQMOMqIRDrCFWNXkhGCXS2oARrN3KHwrEsk0VtHmYBWSWSvmAuDNoJ0JiOjm4xezFyPuBO6/iz5yANZtJQdSLmZ3jLl7IOZUvSVfp/mfvuvBxFQYrtm0JROyAPfLFbTxiL6U9YvoHkmQC+SO1B7vqNVQ9ESCtZeiI64foM1+X2irs8KRbR8TH8wCO8PMO2r1iTi/gTVvYuManrNOw8YhXflkihW7NvuCV1ywGPTldeMfCCSw3mB9BLLly8S3eXvVnenUqC9KmvC9xln6CJVq3iK/oI/mNNF74hLB5ZNWH5ZXGM5AqIUn0Cx7SzPqVNYzkYmlesTFPdSUiXgMTaIaq0Q/OU0LSxA1aVDCAcAVGYGXmDwbssjFXe6w34I/MZ3zUrHtDTm7cakyhi2G2hKiomuF7wpQoU3Ai6jasXKYSdG0HqeaNmPlighTeoQFFT57iCUKOhK2wqKLe+B09iFYITXMromM5yh51l1gDxC9WH1mCmL+wnzkuIo2lXVvHG0Hh3iTBZBRW7CiTodG8oLsVX5n7rrBariU1DWLtwKi5Isf6yw4VEiKAlVUjERrk5rviKJoppFA1ayi3zEGrYL0JThKu6aC3nMNZ5UA1nuQrV/pDPwDKa/IJvy70gP2YRP7oGEZHsitngpHxoGy3wHqRC4mJsmBYdQ+4iBoNYPfgsKwdqravaavgXyvbWFK7IiVJ01XVJnRFxDdUOqtwVwGMSu3BXbSClQvRr0lrZ5LPzHWIwlF6rCSlULNQS6nUbJ/1GEQ67TuS1UKRfV94BoiLpTO6DDLBix1hWlA6Yibo6E2PrIjIu2WAuM4qrbek1NDq+5y78c7TQCdUe0oaA9JcY+ZUSYjrg8pHRjyZp19MQfRAsv/QXiKfq59soHKnGOtQAKjBqe8XVjvasb6+PBABbkFXDZA3B11qDEOo1EHyOupcZgpT9J8NlSssXeXWXmby4sUtPyQxnAoOjWPeUKtLfcNY6wmf90F0QRm5YgFzsfZh5hwWTRFq2NvWC2WXa5BMR1izKI6GHW4D3WUiXMrcUwkWR7ZeZqukA0A8RbMdnF/lNyyCfAlUWFg5f1nWMGVUre2YwlQocnl3l5sEdTx0nrGOw6H7ilGZpmBfpUNCIOsqpqIcFqmFmNUs0mw3MEoFpX2h8Ykwa95jfBWgq3CN36puHg1AOZ1F3hXKF9MRb+jA5yesvpNCnG9zrDIlQIDFhSTQQ1Lc6+msNiXcb59I/oy9J7JlJ+Z+AZNP++dJf9iT8qn7irm8FF32AEt+1vqA6/q7cwPyA/MMqm60iPz//ABOj6BZbr4UCNRkACJFEVoNQplQmSX3iLQ60XMs2Iyr6QxIpW53hzY2uDaaB1QXiDgfCfBZbzxoYl3kZcvgi8WHsj+GP6+s+S+4cWq1niUbpb1Zux1a9FmiDB2j0BDRbyYs9pcRwNXKXZApIgB8u3EqBL1VX1D0ZcNQ3/Wm5h5Z0BDjfpIHX2xryHiKaP5Io5B5YWH5rZpOsCNF8qIK1KsA+8DoGAOVVj1D54AHH/SUtQniW7Z0qeGK6jsGIpZ1KIPhPuQ01QFOhDTZ46p04aJnBm5sMW5NeHs2xKZA1lQRrJ1TjrEIk5K6SWqg0K3OIdGIuPEIRrF792EbwlqL9paEILug4bYGp1ISHcGVXiVwpQvMdzcljwprouv4neHMQA31i95S18dsv2PBH6BQlnyynXb5TBaezNAPgQJ2INf2zABXAQXW+FmszoZddRKZl36PJdkI5LF72nWBdZS83HvOVSWJTFJUYlm2gE77VFeyG/eCvR3Uym1TeKOgqUgoLDZjTAHUFIQSzqnhAvMNopXpg0GOksiy9YXfYKPR0YM17I59D7j9A/ufLffL3MdZvLpShWXyxTbXgToz1mBR6Ex2uxA6xi30z+ZT7EIwW695e15BUHxLx3GlF/DkOKSkUNxLqorqL5Yhn3Jpy8EeOnBqZ6GUV32YiyO5xVLxRGpb0ftwFj+lw41KlSyImjUBpFHR8wLaylh94lgnWLZOyuoae2rK0m4A7JfjXRVIcQjusA7RfC5cupdAdVTFb8ImXzlTXqxKahM17i6MyzUlROFeG6Kwf9RX5zom/Mf2t5WsqVwqVGXIBR3hwfdR/u6kwTokavAAujU+5gqVgo7oibfPS+TR9ZSdDgCdzJFZslzbtV4JRJxFoa3qFXBKRcL1HSYBaOvU9oABhQW2lw220XF+IEu8ZPhIUzrIqv2jJG7ECx9RGvMjNb8Rjma9Q5xppK5DeVqe4TSajFhZRNVFeyxWqRumB8y58+4iq7btbNNi0fc0B0AfNzUdv7nzX3Bo2QRyz24Vi+N5m8Ja5EJewTSz08KUqVRHIBjAiWoiMcxeQYaQ2MdCte8bMgiXCQA0NuzSUh1AUK7KbwFipTY3wS4sxZiuLia+0GvDNJ3lNnr9xmVGzVneINolktet9IrtChFoBeMs+AC4OJrWFZlvp0blRIjC0yhDwtnLXbm3gYUCY8TTOsU+jJpKDqbHpP0uA3cK63MUdW74A0TqpmYByXQSk2w90LGkb6bcSupejHG5L4P233BQ9F98BpEwmZ4lx1lADRiRIBmCpqlSvRHeu5Hds7O3ab8uH6OeRm0XhQIQgzY3A4nMnhLirldPrGKN6moUBgGazVSx8np1i3U0UkLfa/tgXoqquRu95aCeq3b/McgUIuhh2ntrFPqMVkGA90QH1PBLgJ3jAAAAsdn8xftvDCxR+iALu/qPqGxbUvrCuysARiWDSTPxRKio60ZyfEWsqrqJchY6EuzvFgubmB8y2R6P+sCKhKxVPcln2QWNzGIgiDQqabx4CrtR7xZcYsKVXhlgJn7n9ysQbCpjrwAaclrqt1duF4EFdWi0Y3GtS1+3MQYNzZ7MeytBSviKoMzpg/Mo9DZq5lYg0A5OzzFnKMFF9z8wsxCa/66TaVEprezuxaphXlHiIhDnWkQ6xltXt7RY/EdPVNPe4kc1uoXqqadKLr2rB1DkuIUoXE1xEeI3E2vP9RLq/7hZuVmVAxKslQJSGw5jHv+8MK2pU1WYhfeQQQTffXwyiSiBiCiazeNxlZi/MragF11Zbwcogmtg9vZ4nJ84gouj++B3idQwO0B1bkVmCMAE0ZCABnGH9NZvxzLms6fUjw040sOqVRiBEu7WO3eXtzCMPaWgoHS+yowd45L9oTWiSga6qb5j0mg1GX3xLL6qGNLlJKCqwCVKlrrLPWA0b4QLNL1MPxL2NIB/6mLAdenox1GKhg31LhAqNV6XiNMRtFq0KjQIEFZq4lYRUa35lcnWxcveCnKL4yF49o3CnQAaz3hGQ6eg+d4qoYlf2eZUIhu0T2bgtS45qtd8ED4DC1K9s3Aw7VKqdKyE0AK/szEc+Kk+31BEIXgJi9Vmc47Ft/UeBRu3XOxtN+AqYObW/3QtXIRiXVTFhd2EqA1DJvxGFK/dCZ1Zq2VK4bgCi7MQyTTSlD1z8QJmUt+ukVcIz6dLdI+vMkxPARwXceN/vChAdLuJGhdjFSHdDQOuY5Sjpl0HzGZZ0ZAHHZ8S9rksOrk/qUL/Qmu7PuGnDJ4GuAme0WlAo5TDqsogsRzYeJvdVVrK630hS6Ati/TrLbI6gExhh6/gYZmXpNIQ8PU2SqM7QZi2hXglAdb+49gwq07yy0VJZo1zGs+S43iWl+TKg2GpqTRnxKmbujtAILYCzodYxrTTuTZe/L1P2HICwBryAlJifPwTNgeuEz7LpcvaE0bplTsRuRgVV0OjG7KdGpoVu1kdp3XN7M3qu9JlzvsjF3bz4YBXAdHUPyu20CRREF3QXbHU53pKanWV3o+G4GJ5vNB2UiGQlXMCVpSG4RjMfHibZrGSXjxMOzsw25cCwxg5QNarn4mOQJSt26/ELWKKjY8O0zQKNC7aJ/wBhHKA12r7zf9pXnd+WkKw24Ararmb6EvjwIRAtUbYRbOyuvMyQtDjRiUR1N3hMGf8AIEoaGEcviAQizoIOJB6pWWs9WW0k1B0iV7rKRLmR0ZPECVMR++kzaIrUf9opZBhIIpvCUtAWsZ4xRs2h+9Yvv8UtM6+31DRONX1mo8oGHiLSLygl3LUc71mVtEJXrZBNspDPR+UI5MMeS4bfav3xMdZsjtKe0ZoWspi1atCLukq1GqxGUnZg6+Yq5mJqnjZhPnUA+SUG5jYfzMRLa1WYG4owDT6wNeRgT8HECohjdCjxBPLd5aSgqDQNRst9UeOTXlp6/wCORxek0gWjsdODFZFXYyrlSE6xV+CUvr9Tx0hy6n6YzdipXI3o0wDbM9eHpMSuFRIwjNk1CBkS2NSssKRrERQNd4LANd5VSQveKf8AUx5e12QKifimFKM05IiTBeBNMK0qC0Qq3ag0S9slYIY6q3qier50/sXN4fdi7hWMAAxeMeZXYL0warWX1BgdW2IsMTULW47TXSLBvLm6ZSvuLVBQb/UQijQWpbJQU2bTEWGriw25DbkX1wutoLZUxHQy1tFqRMLVqICUMWuW5xWeqZuL1LtZq8wd0tpztlSHN5x9p6TeOm6wXr/VRwYjlFHRxHHXK4qh9KaHqwgqAFOiTGnqgBYVip2IfpLpKoKYoO59DLoFoh6RLdYj2zDYKQHgr8S50Etmjh4mmOs0EQmrUZW0t7doyj1eXCjMPDJQCqlyCmDCHRiyA6CxD1gBBQEA6XC8aAjFjZy8spUsrROgHyShgbglluOvA14msdORjHEiDp2JZp7LD/lwTJ7UzRGqViaWxAQg00oP0qCRyBWqtGOs2yr36w5DTgv2tsZbfUoYNTOQjTOfvpDRZ1XPx/Ub1qlhAb7EZe3NXBSDVwdae4EfmJV1A1fRBRDwP+phBLXWmXa34sjUQNXmONSfQ+poecG3INozck2LPmabvUtMz+ukC4F2/tDrFO5MyhgGv0oVykCLeg8EzBm1lY1YG1AQqy3vOoV3hjBq8CTUvKjQ2+LgAwA7EXvMd3hlbUHoiaVWMf8AY0p8krBE86DVwHaAEyt8JjNTEuOy5pK9YiGcrlixHHiUo00i0sCu2GtZ6H3LgFsqN+kXWqF0c9czMnb6mWkdKUdbaUbLdt9FXAHeN7tUDAAOkUa/e8wc3i6mOtQB3hWFIs0kIIU2b4SXmXBCgy/cyEaO5gG8YDWiIZW7xdDpEXdl0aUOkbEtz7AgCu1o9mMRofXPqVLQwKOM/jgaL6cm3JtCIGVPiDV4dZOY0KlzNoV5Gook1dF09piG0NdkZSOgPuS5ty/p+nixSwC1ZnaKEB9mWKds6HpNQpaP/dkuVRdv6siB5AD3IACewy+NRiQXCD5it22wt7kteth7DLsvsyr8kTZ2hT7/ANIOQzRRmejKABYRFSy9K5qneNB63N7gITXmpSrpWOX4hmH9pcPpJ3VBiQQckPgAVxTkb4IuOih8y9bxnpDFsg1BdIL5SM1vRDiwWlC/+xe82I8HX7GaoopYDwGrEDGw6WaXAwHdJkQMYGwJcKC8Va+gkN/rvwnXfagrTGVTuShRp2Bq/ERzohq7osy4Q1I7TeLHgl3SL7hFyoO0D05AUfSL2GNBQ+JaBnoYahKb1LMSMZq+ZU2aXRT4jJFRgzR5lBYBWsgXlNAFlRJ2sitt58THk/aW0GwpOI7Vy0VMkOx3l2gviCBoTSsUesvPr15P+Rn77pHbuv4Tkrh6z970zovC4AKusLQdoGlpa3Xrw9JesFdA+JdWjvk9429ZbCGkHu/3/cHABvef8+ZRC9Ko99IGFObJl9YmZUqVKlT44RlebjdAH3MG+Je/vHX3rC98oKQA2Mj0YLJHZUHCgbq4jYYu8krRG4EoUImcmZ8PHg6cGMZvD8Z3amnN6rhPSQOkocE6saIgpS1aQWxV6S8gCkoK+a/ME6LMAPu4WzeBmXnc6MQw8AC9Y8wmx0JcK6RwaXo4zx5RLT3go+36ivuzkvM0fdHIgDs0u9PUjd1iqXpoPzAdROz0lXjWWOBVx2hr6RR2isen5ytpB01iLJeEp3+8ArJ5E1sPITGPjW/uVcCb1H4lwDLp1mEC81NAFokY0ovVzL8UNcRLVBmpdY9z0r7P4CCWhb2WE1qLF4LqyV8BM74+rP8Ac3lXFiF1VUr7+sOBy/N+qbEeFxCWU7IaPo/SVElYYj2R6ceJZ3vzEJV5LluNhb4jPRa8/JTKWJ7KfBmBKc2H3/cqhSbVfOk72EJiSpXCpvwLoLoDHKZerXs2Tbb0rfcgilPUB7NRNRd6+TiAWoOdhLAN1pqVC1AOH3BFD7BEdDxP0JcruaA+WIfdf6S1gHQPtn2uA+KmVL+qW/MEsFB0OFQcAOkJS1dSNRMFFiD32TSWdw9ULbJvFGW4u7HQw9RjwMdpjyKbaQfiC0paotI20PonHYzG/TMd+L9TuEJg4rLqw5azJijd95YbQjTK3Ylti1DxGbFpZwNZshr6cGifHfbBqW9ZbrBVBgd0vL3tE0usQyHqwtVXiRQwb5QgR80NJDpm6divn+E5G/2JevD2xMtZpO0ZeqGuYyeuJR1CEKvoptnpK7LO1ngnYlPTj0P6EHB4jwRtULl6za7PzxTJxqVEeZjqSCej5Ijq8dkuZBe3yfEf9Im5Uo9H8femHnl6p+DKwUmzHzpO+3CeH3HlQKF9mPrRuqvcnweofnPzAMeQA+0yKR2D5bj8oQ+qlYDqyfeA0AJXF4CiBKxiJLuC8CnCUaEqbRO0bAH5MFS/yTrpIXQJhUX9R1inXF+SAYW9DCZEKBhbTvLinJm64hR9iwyY3fV8G8XkCh26vePFjYFK8+krYyVG2ZRmDL8QgZ34GpNRN/Thdp+06vGppxrtBVY0xbVe8BXBA9X1loC9VssF0fwm03T9e8KVYmEhFqaxpQl4tsIerMSwjkjR6T7Z3nj1Xde/NQ6kelF7R9k+ER14JU/kzaHDVZw9+O5xXjUTgT0gJqSU7GGokdkslw2G6t7aRwIaU/JMrC+PvmAnPRRfgyvFjar5gIN1Jl8l8DTg8HgnCpWYcSuIgiSpUqBiVGDoK0paNgW4J53gohalX3iesiB+JdV4Dl6514o4EAVqe0v62AbfZ+YaUdLezoeIBEgBdQYuSCneKUrFnWmpq8jl95YnucNU1Hif1FNmY7Hb7HicywO2Xsw+uoLWuI1oxb4WXd61CrYdVNEcq7s6x9ncVP4VTQQD5gMZhp8zwl8mrIFyuROpVPxGzgCjijaKtbBb4f4MT9LvPjHFmh7ftlcNyM00BsXU0LoXUzNE9W5nCFKt+FYjMzimmg9ZhOy9Av8AUCyUiXaUNFK9QYRpJ0Ay1pjd/TSI1dpX8k3ttrD7OZlGGrZezKMRdqPmUxvUniPB5a4HAcGMEEqVKlSuFT1kTaOqAd1f8jfiOlnyMNc66X/uW8V2SUKhrs+xUrTDxn6XL+BHTL6SyoB1BUxG7F5Yiu9J0LBwNTg3jNkXHZUdDZ42mbYGqSn7J8Vkh33lFXcGiKl8J3gUiRVkC1Ym0wOqarJowFLCg3pM9UNsR6y+VXKbpr1xFxPRd7AX/F+g7TTyhPiM63AMEv6bHqf84dOByVwFey+uGYz4H7YcNzg6Zm8T0GJZPxSLlC2t3i6RiCuib6X7SmRA9ObfVlcKlSplrEStJToDCoA6C5kwpu/pGbqaVp9yBoeCD+5lFbqV7MorabUfMqRuwy5fMQhxaidYkSJAlTaVKlSojcj0qYMdZauC8BmGkS4C4h31v88CNXpF1lcSXABasTExSV94rVAC9DaKah0KoPMYB9n8wJu/338SpdrAx4d5dqUOyakdcApN8zZnxKhLAAaBnBGrD1nccTwaDdAS6xRahsUOIELtnkMGkRoZrl+4BY1NX0i9OdiXyAC1DD1iUpY9zkyfZfRMLFiVEy9Ils1YifGdDE9xuHD15vmYvYfUuMZ8V9vFwkeCQOS9kW1glqSGwxN6L0/E0Z1hwONZlSsSojpEw0irvDYGEUDpZLxdt6viMniaGT3P6m9A9Q/6jGMarp9mYxXQkrhneyXynIx4VyVGVwqVAhjgkSVwWAFRQt8DLNXpFSzLECDaaF6Sjmqqna4KJBj6dXvBLo7xFO1ud60lYAQgWrKbLKEo8PMfOvWstTJBcsKxreq6y05bjcAWrawmj5ZTjTtYR3EtBr6EA6MhWK7dYu2X0y+WKbCqpi/Mb9YFy5H0/CH9Aa/mUVMj64atfSBUIsOpfG0dZDeK2xmOjeIQTRL4HN+s6TadP1Hgz4r7eLQLxJdT0RPyuT3mmqNftGfuP0W7GejPPKIIU2uNWBDTlZcGVKlSoeyIYyV0b8y35CUJ/Qpdrjvg9mND2aDa9yaAP1Ae5mLZ1uuvhiwZWx+0KC3dXB5WPGpXCpXCpUrGJUrgsdZcuPaadyoMk1tdJqYX1gDvSy/MFwvQnUgnIUUcesUm5ZbVVF4hXVGyqBnEH7sBZ7kyavLE6leWJqF0pzKRVaVP6YgIbCVHclAAvuFxdZ1nAiqXw6DwQVmzVgzEvQdBK9XrzL0D9RoY2J7zAJRRdMxL83ndtZrbT2j06yoX6DEGCisS+Ncn7TpNX2/UuXw+C+3jucacHtSOeD+qOk0JvXO939yrx0n4njWb34nIgQdBGK86QHd7hNWEdy5KzjUVKlSiVHKNcmJZ3vySn9MrHiS5dod7x7Moia0LX8YmBOdj7kKizdX4ZTgU2KliZbq5cWoyv4KlSpUqVEjrwYrNLganBmeAybUPAusuXR6Xcpb2yXg8xYTcGg/MyCVnqN45FcBbMMG+mEBWCvcnyGBlvX8IyISdBD6APEBolnSdhyAX1qL1g2WXRTZ0Yndl7xW7wKjb0K0I8nR1Ey0SYiI9OFQfpUWDV9C2AJtvZtlVSe+Yznre8B/D+t6T9l0jLlDKgd5hX1Pt44s5uzZiZfLvN+NlHD+mfd/cOrtR+bWDeRxzIBJslzRY9n4ReniOZ8pbJnj+HF4VcqVK34K7ksaLLOuSVdT0hNL9cnvL1Sd1nszHgaZX/U0AHsfcl4WO6/wyjApsKlWC9Vy+Y5aiSokSPAceGoj+Il3wckAweRACgB0hATHzYHHbG8MHFY0vmB3Q9k09DqowmQ1EpnpG9hgnVqLIl+ZrwO9U+813jraoYKBsQqjegGB+6FfUsbK9Lh7wGg9v6ZbJfr+zCvtbwVBA1f73KynsZZUqBA5a5EAIwV5SDTIvTQj785dLGgdJN7vvFVOn98OG5/D2/FdKvkqmjOjNonf+Rj5gxBxafzh9IIgiJ1HlrMOOPZx0ljoy5cOFSpUYYTLGjUr6Mu1Car3fL3l0od1nsy6U7K/6g4CPYe5M+G7v4GURlbGoYJ/Yf4NOFSsSoMVglbd4ZgPhmqfCKF2h5muN4zNWd9wh9+GZUDh8lLQ1I9ZZmYENhHeH9rJUr0h/T1hrNoeFA1iJVVqvJUqVKgQOFSpUrhUOTTi6T952jrKhqR/r9ePTn3jBqUxHS9J+56HBm6bASXVV0s97E2Et/iXEYdFN586fMBchHc5vDbjqKcJYozVq/wBlNq+tPuD6U+MCszs3zMYn1qZacGKyxopKdQSWYogbZ9UX7whWOzZ7MoyppSuYAd2HuRxoWarp9pVC22FQcQnquXyVyPCrKSIWm+phhZ6ZdnzHUfw1K26vdzDQA8QHUiFpetZ94H20WPmfipPuQ1wnUH7jIVqzFRKFc0QJPm8sQIXU0EiTqtBR7Sy7rT74No0QC7zMBzUqVxrgQJXCpUrgca5qUzPun6mCNllNxG9Jn+/rx3jysvMr2nSXd/c+kUw0UenX1n73oTI3Q52usOMd7DKtPMG8cHDlqCyfpIZlibFG6+HRnqoEPfSGDJojZxPpx2mvEaKZPWaI/Z3lr5af1CXGLtpXM6T01haQcSKNgIwoX7qqzc7pUqV2iRiso0pOoCSwyEP9zylkpO6z5jroDK4evOKxgE9V0+0TBRsfzAbIhfAzMcTgctZiSpUbGhG7tdazL/lY+Y6Y/Sv6hJhe4MNl4BGjtIOgnbKdDv0xLGousqVKlSpUqVDmOQ6w4+0cW5k6lV37QADq+4J0lnLcWH9cw4Op/AZHM9F/4fMANNIjoIK7YIckAKr9H5i4O6ugLbUIcnZTQsjBS3qPwm1jfp0YYctvoMQwcjVCcPHFJXHHFiyzob7SzJWAtlv4YBZUp1B5gbcanmVElRDpwIZVqEo1DyxLtU+YWll1C5mkndZ7MRoU01UwpD0Vj1BTVwfaUh0QYPYL0EOBzVy7SoECVKOpcsbfYhpAeCXHjvK4bfzHIPaSbLgqWiVDB3gY0gEGDp9jx3Odji276JvGVax47CGt2N2mi5K0miEOU4LArsLlZJTAmCsPme/E/Mx8wg3vT84mpe23DfkrkWMMkljWQ/ekf1QKgD0d6hDhU256lSsxEB1Caj1yb4+CbHfKsh6l3sLJYqTyHszt6uVQXRQ6lZSiRqqn2lCdIGHX4WBJf8DynI/znPWEN1jwum4smmWlWFIlYq2iK0CfBfbxrJ/AxxqPtt+SCwHYwqwOvTbEVL2uS6z4gxDSHL6cf2fbg26VCyKV6cs9zE97V/E4mWv3A6QRoRHc059bsQWTBj7BpA/nSVEIwzJAq1bSkCDYXCjKC1NI48wWvm0sFp2bPZi2E5wqmjSdFIoCeqqZQjJsZVAdhP8ABcDf5af5bgbvcf7Zxsr/AB0P+In+6T/V4Cf+xP8AR4K/0p/uT/dJ/rT/AHof9Kf7BOt70/1p/rT/AEp/rTtvedp7ztPedh7ztPeMBhusbdt3tHRj7P4IYUGqLYGYGo5R1ZAiC9Z8E+2VNJ05rlQlIaDuQ6YdDqt7m0MV9GimWMjNm5d1+7QY4nP+97Q5Kxk1BZFjwxHux8Ts9t/i/E7IxoPfRgEBDCNnIlwMatmXA/gvRFNS8y+O8qOvFN4b8B9QXGK7PqU4BOjL728TQJ7wr1msy8ewGz5lgGetxf8A2If9pP8AaT/ewrp97D/qZg/KmT82f7iZ/wAmds9cp099L38qP/VTHT7iYsv6p/p50/dT/fTFj3Ux/lTH+dDbv8pR/ahd+XG/HvJS4X1Q3LPKUf3IV/mQ/wCxh/0sVdrznTPvnteVaECHkmLKlPWXiJcRLJND2fbjucduXxGD2vqQ4qQ1NBsw5+vDWbP9a4nJtBQAdRMMErrrkPTRgaPZXzGH2gwP1gpiVw9RXw9ON876uD/kMUN2GCliJ2nhC015Kn1fqDTyQe2gRJXBSOWLgO8AVSYEMwKQKutz/YY/9hn+gz/YZ/rM/wBBmCvmZ/pM/wBJP9JOpJ/pJ/pJ/puUzBGt4IWHkStKy8VhAGAggXgcaT0l40lSpUz1SACNdJ6R6VO+0Pt4azVOY41ifF+p/J+v7c1cqCIhTHo/0gGJ7WA+Yx8TSP8ARv2Me9TvppXNZ68KmeRIRikTWKK/rRn2MdGnlGiPGDCOa9mEjcCnR5Rb9/xBb5H3B7RAlSpTKicQqTJ/tXBTWVKcFEolOCkolSpUOBUqVKlErgrgDPACvSEBKlcpK6ROhLSifA/LjufxfF+pNeNQ5/1HbjX8XiJeHSIRvreSY7TYG2fiQwmP8Sx71C/WRXzMrihNub5/4mvxfc+EctSpUrEEHL2fUrgxlJU3bePqTqQ05aJXCpWZXCuFTbjUrgPkQJXH05KlEWLZAb0Z8L8uLrynXl/b7EJv/F+w7cNuR4HKDceutMTdwkEpyRqpM3X+NZsP9F7Ezgx2fOfmdx+K+Y5XgvefU+E+58Tk25PTh6n9Y4aSk0ChvnNzK3a5lV7vsqIfgvCsfMNOR/i259B5ITfn/9k=")} html[data-sec="practice"]{--bgimg:var(--bg-practice); --ov1:.66; --ov2:.74; --ov3:.80} html[data-sec="tools"]{--bgimg:var(--bg-tools)}
body{background:transparent !important; background-image:none !important; position:relative}
body::before{content:""; position:fixed; inset:0; z-index:-1; pointer-events:none;
  background-image:linear-gradient(180deg,rgba(244,248,247,var(--ov1,.50)) 0%,rgba(244,248,247,var(--ov2,.62)) 45%,rgba(244,248,247,var(--ov3,.72)) 100%),var(--bgimg);
  background-size:cover; background-position:center; background-color:#eef3f1}
@media (max-width:640px){ body::before{background-image:linear-gradient(180deg,rgba(244,248,247,.55) 0%,rgba(244,248,247,.70) 100%),var(--bgimg)} }
.photoCredit{font-size:12px; color:var(--muted); margin-top:6px}
.photoCredit a{color:inherit}

/* 2026-11-17a: compact hero, learn row, nav search, glossary collapse, xrefs */
.heroC{grid-template-columns:minmax(0,1fr) auto; align-items:center; gap:18px; padding:14px 20px; margin:0}
.heroC[hidden]{display:none}
.heroC .heroTitle{font-size:clamp(22px,2.7vw,30px); margin:0}
.heroC .heroTag{margin:2px 0 2px; font-size:15px}
.heroC .hDesc{font-size:14.5px; margin:0}
.hStats{display:flex; gap:10px}
.hStat{position:relative; min-width:104px; padding:10px 14px 12px; border-radius:12px; background:rgba(255,255,255,.85); border:1px solid var(--line); text-align:center; overflow:hidden; opacity:0; transform:translateY(6px); animation:hStatIn .55s cubic-bezier(.2,.7,.2,1) forwards; animation-delay:var(--d,0ms); transition:border-color .5s, box-shadow .5s, transform .5s}
.hStat b{display:block; font-size:28px; line-height:1.05; font-variant-numeric:tabular-nums; color:var(--sc,#2e7d74); letter-spacing:-.01em}
.hStat small{display:block; font-size:11px; font-weight:800; letter-spacing:.09em; text-transform:uppercase; color:var(--muted); margin-top:3px}
.hStat .hBar{position:absolute; left:0; bottom:0; height:3px; width:100%; background:var(--sc,#2e7d74); transform-origin:left; transform:scaleX(0); animation:hBar 1.2s cubic-bezier(.2,.7,.2,1) forwards; animation-delay:calc(var(--d,0ms) + 150ms); opacity:.8}
.hStat.s-learn{--sc:#2e7d74} .hStat.s-prac{--sc:#b98a35} .hStat.s-dil{--sc:#b0544b}
.hStat.on{border-color:var(--sc); box-shadow:0 6px 18px rgba(20,40,50,.10); transform:translateY(-2px)}
@keyframes hStatIn{to{opacity:1; transform:none}}
@keyframes hBar{to{transform:scaleX(1)}}
@media (prefers-reduced-motion: reduce){ .hStat,.hStat .hBar{animation:none; opacity:1; transform:none} }
.navRowG.c6{grid-template-columns:repeat(6,1fr)}
.mainNav .navRowG.c6 .navBtn{font-size:14px !important; padding:10px 10px !important; gap:8px !important}
.navSearchG .searchBox{margin:0}
.navSearchG .qhelp{display:none}
.navSearchG .searchBox input{font-size:15.5px; padding-top:10px; padding-bottom:10px; background-color:var(--card)}
.navSearchG .qres{position:relative; z-index:5; max-height:60vh}
.glossCard{padding:0}
.glossCard > .glossSum{list-style:none; display:flex; align-items:center; gap:10px; padding:14px 18px; cursor:pointer}
.glossCard > .glossSum::-webkit-details-marker{display:none}
.glossSum .secTitle{margin:0; font-size:19px}
.glossSum small{color:var(--muted); font-size:13.5px; flex:1}
.glossSum .chev{font-style:normal; font-size:22px; color:var(--muted); transition:transform .2s}
.glossCard[open] .glossSum .chev{transform:rotate(90deg)}
.glossCard[open]{padding:0 18px 16px}
.glossCard[open] > .glossSum{padding:14px 0}
.xref{text-decoration:underline dotted; text-decoration-color:rgba(59,136,181,.75); text-decoration-thickness:1.5px; text-underline-offset:3px; cursor:help; border-radius:3px}
.xref.xi,.xref.xc,.xref.xp,.xref.xa,.xref.xx{text-decoration-style:solid; text-decoration-color:rgba(46,125,116,.55)}
.xref:hover,.xref.on{background:rgba(59,136,181,.10); text-decoration-color:#3b88b5}
.xref:focus-visible{outline:2px solid #3b88b5; outline-offset:1px}
#xPop{position:fixed; z-index:200; background:#fff; border:1px solid var(--line); border-radius:12px; box-shadow:0 10px 30px rgba(20,30,40,.18); padding:12px 34px 12px 14px; font-size:14.5px; line-height:1.4; animation:fadeUp .15s ease both; max-height:50vh; overflow:auto}
#xPop .xBlk + .xBlk{border-top:1px dashed var(--line); margin-top:8px; padding-top:8px}
#xPop .xH{display:flex; align-items:baseline; gap:8px; justify-content:space-between}
#xPop .xH b{font-size:15px}
#xPop .xA{font-size:11px; font-weight:800; letter-spacing:.06em; text-transform:uppercase; color:var(--muted)}
#xPop .xF{color:var(--muted); font-size:13px; margin-top:2px}
#xPop .xD{margin-top:4px}
#xPop .xT{font-weight:700; color:var(--ink)}
#xPop .xSrc{display:inline-block; margin-top:6px; font-size:13px}
#xPop .xClose{position:absolute; top:6px; right:6px; border:0; background:transparent; font-size:20px; line-height:1; color:var(--muted); cursor:pointer; padding:2px 6px}
@media (max-width:900px){ .mainNav .navRowG.c6{grid-template-columns:repeat(3,1fr)} }
@media (max-width:640px){
  .heroC{grid-template-columns:1fr; gap:10px; padding:12px 14px}
  .heroC .hDesc{display:none}
  .heroC .heroTag{font-size:13.5px}
  .hStats{display:grid; grid-template-columns:repeat(3,1fr); gap:8px}
  .hStat{min-width:0; padding:8px 6px 10px}
  .hStat b{font-size:22px}
  .mainNav .navRowG.c6 .navBtn{font-size:12px !important; padding:8px 4px !important}
}
@media (max-width:640px){ .glossSum small{display:none} .glossSum .secTitle{flex:1} }

.cPager{display:flex; align-items:center; justify-content:space-between; gap:10px; margin:2px 0 10px}
.cPager.bottom{margin:10px 0 4px}
.cPager .reset{min-width:112px; padding:9px 14px; font-weight:700}
.cPager .reset:disabled{opacity:.35; cursor:default}
.cPager .cNext:not(:disabled){background:var(--ink,#1f2a33); color:#fff; border-color:var(--ink,#1f2a33)}
.cCount{color:var(--muted); font-size:14px}
.cCount b{color:var(--ink); font-size:16px}
.cPager .reset{text-decoration:none !important; border:1px solid var(--line) !important; background:var(--card); color:var(--ink); border-radius:10px; font-size:14.5px; box-shadow:0 1px 2px rgba(20,30,40,.06)}
.cPager .cNext:not(:disabled){background:#1f2a33 !important; color:#fff !important; border-color:#1f2a33 !important}

/* 2026-11-17c */
.glossCard{padding:0 18px 16px !important}
.glossCard .glossSum{width:100%; font:inherit; background:transparent; border:0; display:flex; align-items:center; gap:10px; padding:14px 0 10px; cursor:pointer; text-align:left; color:inherit}
.glossCard .cfilter{margin:0}
.glossCard .glossBody{display:none; margin-top:10px}
.glossCard.open .glossBody{display:grid; gap:10px}
.glossCard.open .glossSum .chev{transform:rotate(90deg)}
.reveal .outHead{margin:6px 0 0; font-size:13px; font-weight:800; letter-spacing:.08em; text-transform:uppercase; color:var(--muted)}
.reveal .verdict.best{background:#e9f6ee; border-color:#a9d8b9}
.reveal .verdict .bestTag{display:inline-block; margin-left:8px; font-size:11.5px; font-weight:800; letter-spacing:.05em; text-transform:uppercase; color:#1d6b3b; background:#cfeedb; border-radius:99px; padding:2px 8px; vertical-align:middle}
.chHead{padding:12px 18px 12px !important; gap:4px !important}
.chHead h2{font-size:clamp(20px,2.4vw,26px) !important; margin:0}
.chHead p{font-size:15px !important}
.chHead .eyebrow{font-size:11.5px}
#navRow2{margin-bottom:16px}
@media (max-width:640px){ html[data-home="false"] #heroTop{display:none} }
@media (min-width:901px) and (min-height:620px){
  nav#navRow2.mainNav{position:sticky !important; top:0; z-index:45; background:color-mix(in srgb,var(--card) 96%,transparent) !important; backdrop-filter:blur(8px); -webkit-backdrop-filter:blur(8px); padding:6px !important; gap:4px}
  #navRow2 .navGroup + .navGroup{padding-top:4px}
  #navRow2 .navBtn{padding:7px 12px !important; min-height:40px !important; font-size:14.5px !important}
  #navRow2 .navRowG.c6 .navBtn{font-size:13.5px !important; padding:6px 10px !important; line-height:1.15}
  #navRow2 .navBtn .ico{width:22px !important; height:22px !important; flex:0 0 22px}
  #navRow2 .searchBox input{padding-top:7px; padding-bottom:7px}
  .dnav{position:relative !important; top:auto}
  .tabs{top:var(--hdrH,0px) !important}
  .stickyCtl,.audBar{top:var(--hdrH,0px) !important}
  nav.rail{top:calc(var(--hdrH,0px) + 14px); max-height:calc(100vh - var(--hdrH,0px) - 28px)}
}
.reveal .verdict{display:block; border:1px solid var(--line); color:var(--ink); background:var(--paper)}
.reveal .verdict.best{background:#e9f6ee; border-color:#a9d8b9}
.reveal .verdict b{font-size:inherit}
.glossCard .glossSum .chev{display:inline-block; font-style:normal; font-size:24px; line-height:1; color:var(--muted); transform:none; transition:transform .2s}
.glossCard.open .glossSum .chev{transform:rotate(90deg)}
.dateItem .dSrc{display:block; margin-top:4px}

/* 2026-11-17d */
.navSearchRow{display:grid; grid-template-columns:1fr auto; gap:6px; align-items:start}
.glossBtn{font:inherit; display:flex; align-items:center; gap:7px; border:1px solid var(--line); background:var(--card); border-radius:12px; padding:0 14px; height:44px; cursor:pointer; color:#4b5b9a; font-weight:700; font-size:14.5px}
.glossBtn:hover{background:#eceef8}
.glossBtn .ico{width:22px; height:22px; fill:none; stroke:currentColor; stroke-width:1.9; stroke-linecap:round; stroke-linejoin:round}
.navBtn.n-change{--ac:#2e7d74;--ac-soft:#e8f3f1}
.navBtn.n-chart{--ac:#2f6f86;--ac-soft:#e6f1f5}
.navRowG.c3 .navBtn{min-width:0}
.glossModal{display:grid; gap:10px}
.glossModal .glossBody{display:grid; gap:10px}
.exploreSearch{padding:12px 16px 4px}
.exploreSearch .qhelp{display:none}
.choiceGrid .choiceBtn span{font-size:13.5px}
.choiceGrid .choiceBtn{padding:10px 14px !important; min-height:0 !important}
.qtWrap{display:flex; justify-content:center; margin:14px 0 4px}
.qtBtn{width:150px; height:150px; border-radius:50%; border:0; cursor:pointer; font:inherit; font-weight:800; font-size:17px; line-height:1.25; padding:18px; color:#fff; background:radial-gradient(circle at 30% 25%,#3fa597 0,#2e7d74 55%,#235f58 100%); box-shadow:0 10px 26px rgba(46,125,116,.35), inset 0 -4px 0 rgba(0,0,0,.12); transition:transform .15s, box-shadow .15s}
.qtBtn:hover{transform:translateY(-2px) scale(1.03); box-shadow:0 14px 30px rgba(46,125,116,.42)}
@media (max-width:640px){ .glossBtn span{display:none} .glossBtn{padding:0 11px} .qtBtn{width:132px; height:132px; font-size:15.5px} }
@media (min-width:901px) and (min-height:620px){ #navRow2 .glossBtn{height:38px} }
@media (max-width:640px){ #ovl .choiceGrid{grid-template-columns:1fr 1fr !important; gap:8px} #ovl .choiceGrid .choiceBtn b{font-size:15px} #ovl .choiceGrid .choiceBtn span{font-size:12.5px} }
.rmToolsLink{display:inline-block; margin-top:8px; text-decoration:none}
.copyNote{font-size:12px; color:var(--muted); margin-top:6px; font-weight:600}
.welcomeCopy{text-align:center; margin:8px 0 0}

/* 1.0.0 welcome + footer */
.launch .choiceGrid{grid-template-columns:1fr 1fr}
.launch .qtWrap{display:grid; grid-template-columns:1fr auto 1fr; align-items:center; gap:14px; margin:16px 0}
.qtRule{height:1px; background:linear-gradient(90deg,transparent,rgba(46,125,116,.45))}
.qtWrap .qtRule:last-child{background:linear-gradient(90deg,rgba(46,125,116,.45),transparent)}
.launch .qtBtn{width:138px; height:138px; box-shadow:0 0 0 6px var(--card), 0 0 0 7px rgba(46,125,116,.28), 0 12px 28px rgba(46,125,116,.30); transition:transform .25s cubic-bezier(.2,.7,.2,1), box-shadow .25s}
.launch .qtBtn:hover{transform:scale(1.04); box-shadow:0 0 0 7px var(--card), 0 0 0 8px rgba(46,125,116,.45), 0 16px 34px rgba(46,125,116,.36)}
.launch .qtBtn:focus-visible{outline:3px solid #3b88b5; outline-offset:10px}
.welcomeCopy{display:flex; flex-wrap:wrap; justify-content:center; gap:4px 14px; margin:10px 0 0; font-size:12px; color:var(--muted)}
.ovl.leaving{transition:background .45s ease; background:rgba(10,20,20,0)}
.ovl.leaving .mbox{transition:transform .45s cubic-bezier(.4,0,.2,1), opacity .4s ease, filter .45s ease; transform:scale(.965); opacity:0; filter:blur(6px)}
.enterFx{position:fixed; inset:0; z-index:150; pointer-events:none; background:radial-gradient(circle at var(--x) var(--y), rgba(255,255,255,.92) 0, rgba(240,247,245,.85) 35%, rgba(46,125,116,.10) 70%, rgba(46,125,116,0) 100%); clip-path:circle(0 at var(--x) var(--y)); transition:clip-path .6s cubic-bezier(.4,0,.2,1)}
.enterFx.grow{clip-path:circle(150% at var(--x) var(--y))}
.enterFx.fade{transition:opacity .5s ease; opacity:0}
.arrive{animation:arriveIn .55s cubic-bezier(.2,.7,.2,1) both}
#navRow2.arrive{animation-delay:.06s} #main.arrive{animation-delay:.12s}
@keyframes arriveIn{from{opacity:0; transform:translateY(8px)} to{opacity:1; transform:none}}
@media (prefers-reduced-motion: reduce){ .arrive{animation:none} }
.hVer{margin:4px 0 0; font-size:12px; color:var(--muted)}
footer#siteFoot{max-width:min(1240px,100%); font-size:12.5px; line-height:1.5; color:var(--muted); margin-top:30px}
.footTop{display:flex; flex-wrap:wrap; align-items:baseline; gap:6px 16px; margin-bottom:8px}
.footVer,.footCopy{font-weight:700; color:var(--ink)}
.footMore{display:none; font:inherit; font-size:12.5px; border:1px solid var(--line); background:var(--card); border-radius:999px; padding:4px 12px; cursor:pointer; color:var(--ink)}
.footLegal .legalBody{column-count:2; column-gap:36px}
.legalBody p{margin:0 0 6px; break-inside:avoid}
.legalBody b{color:var(--ink)}
@media (max-width:640px){
  .launch .choiceGrid{grid-template-columns:1fr 1fr}
  .launch .qtBtn{width:120px; height:120px; font-size:15px}
  .footLegal{display:none}
  .footMore{display:inline-block}
  .footTop{gap:4px 12px}
}
.mbox.launchBox{max-width:900px}
@media (min-width:900px){ .launch .choiceGrid{grid-template-columns:repeat(4,1fr) !important} .launch .choiceBtn{min-height:84px !important} }

/* 1.1.1 welcome row and footer */
.lRow{display:grid; grid-template-columns:1fr auto 1fr; align-items:center; gap:18px; margin:22px 0 10px}
.lMid{display:flex; justify-content:center}
.lSide{font:inherit; display:grid; gap:4px; padding:14px 16px; border-radius:16px; border:1px solid var(--line); background:var(--card); color:var(--ink); cursor:pointer; box-shadow:var(--shadow); min-height:96px; align-content:center; transition:border-color .2s, box-shadow .2s, transform .2s}
.lSide b{font-size:18px} .lSide span{font-size:13.5px; color:var(--muted)}
.lPrac{text-align:right; border-right:5px solid var(--star)} .lTool{text-align:left; border-left:5px solid #0d7568}
.lSide:hover,.lSide[aria-expanded="true"]{border-color:#9fb3ae; box-shadow:0 8px 22px rgba(20,40,50,.12); transform:translateY(-1px)}
.lSide:focus-visible{outline:3px solid #3b88b5; outline-offset:3px}
.lPop{border:1px solid var(--line); border-radius:16px; background:var(--card); box-shadow:0 14px 34px rgba(20,40,50,.16); padding:12px 14px 14px; margin:4px 0 10px; opacity:0; transform:translateY(-6px); transition:opacity .2s, transform .2s}
.lPop.in{opacity:1; transform:none}
.lPopH{display:flex; justify-content:space-between; align-items:center; margin-bottom:8px} .lPopH b{font-size:15px}
.lPopX{font:inherit; font-size:20px; line-height:1; width:32px; height:32px; border-radius:50%; border:1px solid var(--line); background:var(--card); cursor:pointer; color:var(--ink)}
.lPopList{display:grid; grid-template-columns:repeat(3,1fr); gap:8px}
.lPopList .choiceBtn{padding:10px 14px} .lPopList .choiceBtn b{font-size:16px} .lPopList .choiceBtn span{font-size:13px}
@media (max-width:640px){ .lRow{gap:8px; grid-template-columns:1fr auto 1fr} .lSide{padding:10px; min-height:84px} .lSide b{font-size:15px} .lSide span{font-size:12px} .launch .lRow .qtBtn{width:112px; height:112px; font-size:14px} .lPopList{grid-template-columns:1fr} }
@media (prefers-reduced-motion:reduce){ .lPop{transition:none; opacity:1; transform:none} }
footer#siteFoot .legalBody{max-width:1100px; margin:0 auto}
footer#siteFoot .legalBody.full{column-count:2; column-gap:36px}
footer#siteFoot .legalBody p.imp{font-size:14px; color:var(--ink)}
.footLine{text-align:center; margin:14px 0 4px; font-weight:700; color:var(--ink)}
@media (max-width:640px){ footer#siteFoot .legalBody.full{column-count:1} }

/* 1.2.0 inspection mode */
.audPick{padding:0; overflow:hidden; margin-bottom:12px}
.audPick>summary{list-style:none; cursor:pointer; display:flex; align-items:baseline; gap:12px; flex-wrap:wrap; padding:16px 18px}
.audPick>summary::-webkit-details-marker{display:none}
.audPick>summary::after{content:"›"; margin-left:auto; font-size:22px; color:var(--muted); transition:transform .2s}
.audPick[open]>summary::after{transform:rotate(90deg)}
.audPick>summary b{font-size:18px} .audPick>summary small{color:var(--muted); font-size:13.5px}
.audPick>.caseGrid,.audPick>.topicGrid,.audPick>.scenWrap{padding:0 18px 18px}
.topicGrid{display:grid; grid-template-columns:repeat(auto-fill,minmax(150px,1fr)); gap:10px}
.topicBtn{font:inherit; display:grid; justify-items:center; gap:8px; text-align:center; padding:14px 10px; border-radius:14px; border:1px solid var(--line); background:var(--card); color:var(--ink); cursor:pointer; box-shadow:var(--shadow); font-weight:700; font-size:14px; line-height:1.25; transition:transform .12s, border-color .15s}
.topicBtn .ico{width:30px; height:30px; fill:none; stroke:#7a4f2a; stroke-width:1.7; stroke-linecap:round; stroke-linejoin:round}
.topicBtn:hover{transform:translateY(-2px)}
.topicBtn[aria-pressed="true"]{border:2px solid #7a4f2a; background:#fbf5ef}
.scenWrap .secTitle{margin-top:14px}
.scenCard .caseCls{font-size:13.5px}
.avCol{display:grid; justify-items:center; gap:6px; flex:0 0 auto}
.audTimer{position:relative; width:44px; height:44px}
.audTimer svg{width:44px; height:44px; display:block}
.audTimer .tArc{stroke:#2e7d74; transition:stroke .3s}
.audTimer b{position:absolute; inset:0; display:grid; place-items:center; font-size:13px; font-variant-numeric:tabular-nums}
.audTimer.late .tArc{stroke:#c0392b} .audTimer.late b{color:#c0392b}
.avatar .avBrow{opacity:0; transition:opacity .3s}
.avatar.angry .avBg{fill:#fde2df} .avatar.angry .avBody{fill:#c0392b} .avatar.angry .avBrow{opacity:1}
.avatar.angry svg{animation:avShake .6s ease 1}
@keyframes avShake{0%,100%{transform:none}25%{transform:rotate(-4deg)}75%{transform:rotate(4deg)}}
@media (prefers-reduced-motion:reduce){ .avatar.angry svg{animation:none} }
.readBtn.mapc{border-left-color:#2f4aa0}

/* 1.3.0 sky-blue accent (welcome button + home hero) */
:root{--sky:#3a9ad9; --skyInk:#1f6fae}
.qtBtn{background:radial-gradient(circle at 30% 25%,#7cc6f4 0,#2f8fd0 55%,#1f6fae 100%); text-shadow:0 1px 2px rgba(10,40,70,.35); box-shadow:0 10px 26px rgba(31,111,174,.32)}
.qtBtn:hover{box-shadow:0 14px 30px rgba(31,111,174,.40)}
.launch .qtBtn{box-shadow:0 0 0 6px var(--card), 0 0 0 7px rgba(58,154,217,.34), 0 12px 28px rgba(31,111,174,.28)}
.launch .qtBtn:hover{box-shadow:0 0 0 7px var(--card), 0 0 0 8px rgba(58,154,217,.55), 0 16px 34px rgba(31,111,174,.34)}
.lTool{border-left-color:var(--sky)}
.heroC .heroTag{color:var(--skyInk)}
.hStat.s-learn{--sc:var(--skyInk)}
.enterFx{background:radial-gradient(circle at var(--x) var(--y), rgba(255,255,255,.92) 0, rgba(238,246,252,.85) 35%, rgba(58,154,217,.10) 70%, rgba(58,154,217,0) 100%)}

/* 1.3.0 phone: thumb-reach bottom bar (Explore, Search, Practice, Tools) */
.tabBar,.sheetScrim{display:none}
@media (max-width:640px){
  body{padding-bottom:calc(76px + env(safe-area-inset-bottom)) !important}
  .tabBar{display:grid; grid-template-columns:repeat(4,1fr); gap:4px; position:fixed; left:0; right:0; bottom:0; z-index:90; background:color-mix(in srgb,var(--card) 95%,transparent); -webkit-backdrop-filter:blur(10px); backdrop-filter:blur(10px); border-top:1px solid var(--line); box-shadow:0 -4px 18px rgba(20,30,40,.10); padding:5px 8px calc(5px + env(safe-area-inset-bottom))}
  body:has(#ovl .launchBox) .tabBar{display:none}
  .tbBtn{font:inherit; position:relative; display:flex; flex-direction:column; align-items:center; justify-content:center; gap:3px; min-height:58px; border:0; border-radius:14px; background:none; color:var(--muted); font-size:12.5px; font-weight:700; cursor:pointer; -webkit-tap-highlight-color:transparent; touch-action:manipulation}
  .tbBtn .ico{width:24px; height:24px; fill:none; stroke:currentColor; stroke-width:1.9; stroke-linecap:round; stroke-linejoin:round}
  .tbBtn.cur{color:var(--skyInk)}
  .tbBtn.cur::before{content:""; position:absolute; top:-5px; left:28%; right:28%; height:3px; border-radius:0 0 3px 3px; background:var(--sky)}
  .tbBtn[aria-expanded="true"]{color:var(--skyInk); background:color-mix(in srgb,var(--sky) 14%,transparent)}
  .tbBtn:focus-visible{outline:3px solid #3b88b5; outline-offset:-2px}
  nav#navRow2.mainNav{display:none !important; position:fixed !important; left:8px !important; right:8px !important; top:auto !important; bottom:calc(74px + env(safe-area-inset-bottom)) !important; z-index:89 !important; margin:0 !important; max-height:calc(100dvh - 130px); overflow:auto !important; border-radius:18px !important; border:1px solid var(--line) !important; background:var(--card) !important; box-shadow:0 -10px 34px rgba(20,30,40,.20) !important; padding:12px !important}
  html[data-sheet] nav#navRow2.mainNav{display:block !important; animation:sheetUp .2s cubic-bezier(.2,.7,.2,1)}
  html[data-sheet="Explore"] #navRow2 .navGroup:not([data-g="Explore"]),
  html[data-sheet="Search"] #navRow2 .navGroup:not([data-g="Search"]),
  html[data-sheet="Practice"] #navRow2 .navGroup:not([data-g="Practice"]),
  html[data-sheet="Tools"] #navRow2 .navGroup:not([data-g="Tools"]){display:none !important}
  #navRow2 .navGroup{border-top:0 !important; padding-top:0 !important; margin-top:0 !important}
  html[data-sheet] .sheetScrim{display:block; position:fixed; inset:0; z-index:88; background:rgba(10,20,20,.30)}
}
@keyframes sheetUp{from{opacity:0; transform:translateY(14px)} to{opacity:1; transform:none}}
@media (prefers-reduced-motion:reduce){ html[data-sheet] nav#navRow2.mainNav{animation:none} }

/* 1.4.0 quick survey */
.hRight{display:grid; gap:10px; min-width:0}
.svyBtn{font:inherit; display:flex; align-items:center; justify-content:center; gap:8px; height:42px; border:1px solid color-mix(in srgb,var(--sky) 55%,var(--line)); background:color-mix(in srgb,var(--sky) 9%,var(--card)); color:var(--skyInk); border-radius:12px; font-weight:700; font-size:14.5px; cursor:pointer; box-shadow:var(--shadow); transition:background .15s, transform .15s}
.svyBtn:hover{background:color-mix(in srgb,var(--sky) 16%,var(--card)); transform:translateY(-1px)}
.svyBtn .ico{width:20px; height:20px; fill:none; stroke:currentColor; stroke-width:1.9; stroke-linecap:round; stroke-linejoin:round}
.svyForm{display:grid; gap:14px}
.svyIntro{margin:0; font-size:15.5px; color:var(--muted)}
.svyIntro b{color:var(--ink); font-size:17px; display:block; margin-bottom:2px}
.svyQ{display:grid; gap:6px; border:1px solid var(--line); border-radius:12px; padding:12px 14px; background:var(--card); margin:0; min-width:0}
.svyQ legend{font-weight:700; font-size:15.5px; padding:0 4px; max-width:100%}
.svyQ legend small{font-weight:600; color:var(--muted); font-size:12.5px; margin-left:4px}
.svyStars{display:flex; gap:2px}
.svyStars button{font:inherit; font-size:34px; line-height:1; width:46px; height:46px; border:0; background:none; cursor:pointer; color:var(--line); padding:0; border-radius:10px; touch-action:manipulation; -webkit-tap-highlight-color:transparent}
.svyStars button.on{color:#e0a82e}
.svyStars button:hover{transform:scale(1.08)}
.svyStars button:focus-visible{outline:3px solid #3b88b5; outline-offset:1px}
.svyEnds{display:flex; justify-content:space-between; font-size:12px; color:var(--muted); max-width:240px}
.svyTa{font:inherit; font-size:15.5px; width:100%; border:1.5px solid var(--line); border-radius:10px; padding:9px 11px; background:var(--paper); color:var(--ink); resize:vertical; min-height:44px}
.svyTa:focus{outline:none; border-color:var(--sky); background:var(--card)}
.svyCnt{font-size:12px; color:var(--muted); text-align:right}
.svyOpts{display:flex; flex-wrap:wrap; gap:6px}
.svyOpts button{font:inherit; font-size:14.5px; font-weight:600; padding:8px 12px; border-radius:99px; border:1px solid var(--line); background:var(--card); color:var(--ink); cursor:pointer; min-height:40px}
.svyOpts button[aria-checked="true"]{background:var(--skyInk); border-color:var(--skyInk); color:#fff}
.svySub{font-size:14px; font-weight:700; color:var(--muted); margin:4px 0 0}
.svyThanks{margin:0; font-size:15.5px; text-align:center}
.svyMsg{margin:0; min-height:1.3em; font-size:14px; color:var(--bad); text-align:center}
.svyGo{font:inherit; font-weight:800; font-size:17px; padding:13px 18px; border-radius:12px; border:0; background:var(--skyInk); color:#fff; cursor:pointer; width:100%}
.svyGo:disabled{opacity:.5; cursor:default}
.svyDone{display:grid; gap:10px; text-align:center; padding:10px 0}
.svyDone b{font-size:20px}
.svyAdm{margin-top:16px; border-top:1px solid var(--line); padding-top:14px; display:grid; gap:10px}
.svyAdm h3{font-size:17px; margin:0}
.svyBar{display:flex; flex-wrap:wrap; gap:8px 14px; align-items:center; font-size:14px; color:var(--muted)}
.svyBar label{display:flex; gap:6px; align-items:center; cursor:pointer}
.svyRow{display:grid; grid-template-columns:auto 1fr; gap:10px; align-items:start; border:1px solid var(--line); border-radius:12px; padding:10px 12px; background:var(--card)}
.svyRow.done{opacity:.6; background:var(--paper)}
.svyRow input[type=checkbox]{width:24px; height:24px; margin-top:2px; cursor:pointer}
.svyRow b{display:block; font-size:14.5px}
.svyRow small{color:var(--muted); font-size:12.5px}
.svyRow details summary{cursor:pointer; font-size:13.5px; color:var(--skyInk); font-weight:700; margin-top:4px}
.svyRow dl{display:grid; grid-template-columns:max-content 1fr; gap:3px 10px; margin:8px 0 0; font-size:14px}
.svyRow dt{color:var(--muted); font-weight:700} .svyRow dd{margin:0; white-space:pre-wrap; overflow-wrap:anywhere}
@media (max-width:640px){ .svyStars button{width:52px; height:52px; font-size:38px} .svyStars{justify-content:space-between; max-width:280px} }

/* 1.4.1 survey: send-back screen */
.svyBtns{display:flex; flex-wrap:wrap; gap:8px; justify-content:center}
.svyBtns .cta{min-height:44px}
.svyA{text-decoration:none; display:inline-flex; align-items:center; justify-content:center}
.svyOut{font-size:13.5px; text-align:left; background:var(--paper)}
.svyDone .vvSt{text-align:center}

/* 1.5.0 change impact assessment form */
.iaQ2{display:grid; grid-template-columns:minmax(0,1.15fr) minmax(0,1fr); gap:14px; align-items:start; padding:12px 0; border-top:1px solid var(--line)}
.iaQ2.yes{background:#fffaf2}
.iaQL{display:flex; gap:8px; align-items:flex-start; font-size:15.5px; line-height:1.45}
.iaQL .idTag{flex:0 0 auto; margin-top:2px}
.iaQR{display:grid; gap:6px; justify-items:start; min-width:0}
.iaQR .rField, .iaQR .chipRow{width:100%}
.gb.n[aria-pressed="true"]{background:#5b6b7a; color:#fff} .gb.x[aria-pressed="true"]{background:#8b95a1; color:#fff}
.iaTopHint{margin:2px 0 4px; font-size:13px; color:var(--muted)}
.iaTopAct{display:flex; justify-content:flex-end; margin-bottom:2px}
.riskInner{display:grid; gap:6px}
.iaAppr{border-top:1px solid var(--line); padding:8px 0; display:grid; gap:6px}
.iaApprF{display:flex; align-items:center; gap:8px; flex-wrap:wrap; cursor:pointer}
.iaApprF input{width:20px; height:20px}
@media (max-width:640px){ .iaQ2{grid-template-columns:1fr; gap:8px} }

/* 1.6.0 sample assessments */
.iaSamples{display:flex; flex-wrap:wrap; gap:4px 14px; align-items:center; margin:2px 0 8px}

/* 1.7.0 supplier and CMO forms */
.sqClause{border-left:3px solid var(--line); padding:4px 0 4px 12px; margin:8px 0}
.sqClause b{display:block; font-size:15px} .sqClause p{margin:4px 0 0; font-size:15px; color:var(--ink)}
.sqTbl{display:grid; gap:8px; margin:8px 0}
.sqRow{display:grid; grid-template-columns:repeat(auto-fill,minmax(150px,1fr)); gap:6px 10px; align-items:end; border:1px solid var(--line); border-radius:12px; padding:10px; background:var(--paper)}
.sqRow .linkBtn.del{justify-self:start}
.sqQ .iaQL{font-size:15px}

/* 1.8.0 QA forms */
.toolSec{grid-column:1/-1; margin:14px 2px 0; font-size:15px; text-transform:uppercase; letter-spacing:.06em; color:var(--muted)}

/* 1.8.1 Daily QA Work sub-tabs */
#main > .toolTabs{margin:12px 0 4px}
/* 1.10.0 Daily QA Work: side menu (desktop) and area picker with bottom sheet (phone) */
.dLay{display:grid; grid-template-columns:236px minmax(0,1fr); gap:16px; align-items:start; margin-top:14px}
.dSide{position:sticky; top:calc(var(--stickH,0px) + 12px); background:var(--card); border:1px solid var(--line); border-radius:14px; padding:8px; box-shadow:var(--shadow)}
.dSide h3,.dSheet h3{margin:6px 10px 8px; font:700 11px var(--body); letter-spacing:.08em; text-transform:uppercase; color:var(--muted)}
.dItem{all:unset; box-sizing:border-box; cursor:pointer; display:flex; align-items:center; justify-content:space-between; gap:10px; width:100%; font:600 14px/1.3 var(--body); color:var(--ink); padding:9px 10px; border-radius:8px}
.dItem:hover{background:var(--paper)}
.dItem:focus-visible{outline:2px solid var(--qms); outline-offset:1px}
.dItem[aria-current=true]{background:var(--qms-soft); color:var(--qms); box-shadow:inset 3px 0 0 var(--qms)}
.dItem i{font-style:normal; font-size:12px; font-weight:600; color:var(--muted); min-width:18px; text-align:right}
.dItem[aria-current=true] i{color:var(--qms)}
.dLay .toolGrid{margin:0; grid-template-columns:repeat(auto-fill,minmax(250px,1fr))}
 .dPick{all:unset; box-sizing:border-box; cursor:pointer; position:sticky; top:8px; z-index:16; display:none; align-items:center; justify-content:space-between; gap:10px; width:100%; margin:12px 0; padding:11px 14px; background:var(--card); border:1px solid var(--line); border-radius:12px; box-shadow:var(--shadow); color:var(--ink)}
 .dPick:focus-visible{outline:2px solid var(--qms)}
 .dPick small{display:block; font:700 10.5px var(--body); letter-spacing:.08em; text-transform:uppercase; color:var(--muted); margin-bottom:2px}
 .dPick b{font:600 15.5px var(--body)}
 .dPick em{font-style:normal; font-weight:600; color:var(--muted); margin-left:4px}
 .dPick svg{width:20px; height:20px; flex:none; stroke:var(--qms)}
@media (max-width:760px){ .dPick{display:flex} }
@media (max-width:999px){ .rmLay{display:block; margin-top:0} .rmLay .dSide{display:none} .dPick.rmPick{display:flex} }
.rmLay{grid-template-columns:220px minmax(0,1fr)}
.rmLay > .panel{margin-top:0}
/* 1.11.0 investigator portrait and time-concern bubble */
.avatar.inv{width:76px; height:76px; border-radius:50%; box-shadow:0 2px 8px rgba(0,0,0,.18); overflow:hidden; border:2px solid #fff; background:#dfe5ea}
.avatar.inv img{width:100%; height:100%; display:block; object-fit:cover; border-radius:50%}
.avatar.inv.sm{width:56px; height:56px}
.avCol{position:relative}
.audQ:has(.invThink){margin-top:26px}
.invThink{position:absolute; left:58px; top:-24px; width:54px; z-index:5; filter:drop-shadow(0 2px 4px rgba(0,0,0,.15)); animation:invPop .35s cubic-bezier(.2,1.4,.4,1) both}
.invThink svg{width:100%; height:auto; display:block}
@keyframes invPop{from{opacity:0; transform:translateY(6px) scale(.6)}to{opacity:1; transform:none}}
@media (max-width:640px){ .avatar.inv{width:60px; height:60px} .invThink{left:44px; top:-24px; width:46px} }
@media (prefers-reduced-motion:reduce){ .invThink{animation:none} }
/* 1.12.0 investigator motion, size, position and voice */
.invCtl{display:flex; flex-wrap:wrap; justify-content:flex-end; align-items:center; gap:6px; margin:6px 0 0}
.invBtn{font:600 12.5px var(--body); color:var(--ink); background:var(--card); border:1px solid var(--line); border-radius:99px; padding:5px 10px; cursor:pointer; min-height:30px}
.invBtn[aria-pressed=true]{background:var(--qms-soft); color:var(--qms); border-color:var(--qms)}
.invSeg{display:inline-flex; align-items:center; gap:2px; border:1px solid var(--line); border-radius:99px; padding:2px 2px 2px 10px; background:var(--card)}
.invSeg > span{font:700 11px var(--body); letter-spacing:.06em; text-transform:uppercase; color:var(--muted); margin-right:4px}
.invSeg .invBtn{border:0; padding:4px 9px; min-height:26px}
.audQ.invQ{--avs:116px}
.audQ.invQ.invS-s{--avs:84px} .audQ.invQ.invS-l{--avs:160px}
.audQ.invQ .avatar.inv{width:var(--avs); height:var(--avs)}
.audQ.inv-top{flex-direction:column; align-items:stretch}
.audQ.inv-top{--avs:190px} .audQ.inv-top.invS-s{--avs:140px} .audQ.inv-top.invS-l{--avs:250px}
.audQ.inv-top .avCol{grid-template-columns:auto auto; align-items:end; justify-content:center; gap:12px; margin:0 auto}
.audQ.inv-top .speech{border-radius:16px}
.audQ.invQ .invThink{left:calc(var(--avs) - 18px); top:-24px; width:calc(34px + var(--avs) * .18)}
@media (max-width:640px){ .audQ.invQ{--avs:92px} .audQ.invQ.invS-s{--avs:64px} .audQ.invQ.invS-l{--avs:124px}
 .audQ.inv-top{--avs:170px} .audQ.inv-top.invS-s{--avs:120px} .audQ.inv-top.invS-l{--avs:min(240px, 70vw)}
 .invCtl{justify-content:flex-start} }
.avatar.inv{position:relative; animation:invBreath 5.5s ease-in-out infinite; transform-origin:50% 80%}
.avatar.inv img{position:absolute; inset:0}
.avatar.inv img.invNew{animation:invIn .6s ease both}
.avatar.inv img.invOld{animation:invOut .6s ease both}
.avatar.inv.talk{box-shadow:0 0 0 3px var(--qms-soft), 0 0 0 6px rgba(13,117,104,.25); animation:invBreath 5.5s ease-in-out infinite, invTalk 1.1s ease-in-out infinite}
@keyframes invBreath{0%,100%{transform:scale(1)}50%{transform:scale(1.018) translateY(-1px)}}
@keyframes invIn{0%{opacity:0; transform:scale(1.03) rotate(-1.2deg)}60%{opacity:1}100%{opacity:1; transform:none}}
@keyframes invOut{from{opacity:1}to{opacity:0}}
@keyframes invTalk{0%,100%{box-shadow:0 0 0 3px var(--qms-soft), 0 0 0 5px rgba(13,117,104,.18)}50%{box-shadow:0 0 0 3px var(--qms-soft), 0 0 0 9px rgba(13,117,104,.30)}}
@media (prefers-reduced-motion:reduce){ .avatar.inv, .avatar.inv img.invNew, .avatar.inv img.invOld, .avatar.inv.talk{animation:none} }
/* 1.12.1 read-aloud switch */
@media (max-width:640px){ .audQ.repQ.inv-side{flex-direction:column; align-items:stretch; --avs:170px} .audQ.repQ.inv-side .avCol{margin:0 auto} .audQ.repQ .speech{border-radius:16px} }
.invSwitch{display:inline-flex; align-items:center; gap:10px; cursor:pointer; user-select:none; background:var(--card); border:1px solid var(--line); border-radius:99px; padding:7px 10px 7px 14px; min-height:44px; box-sizing:border-box; box-shadow:var(--shadow); font:600 15px var(--body); color:var(--ink)}
.invSwitch input{position:absolute; opacity:0; width:1px; height:1px}
.invSwIco{font-size:18px; line-height:1}
.invTrack{position:relative; width:52px; height:30px; border-radius:99px; background:#c3ccd3; transition:background .2s; flex:none}
.invTrack i{position:absolute; top:3px; left:3px; width:24px; height:24px; border-radius:50%; background:#fff; box-shadow:0 1px 3px rgba(0,0,0,.3); transition:transform .2s}
.invSwitch.on .invTrack{background:var(--qms)}
.invSwitch.on .invTrack i{transform:translateX(22px)}
.invSwSt{min-width:26px; font-size:13px; color:var(--muted)} .invSwitch.on .invSwSt{color:var(--qms)}
.invSwitch:has(input:focus-visible){outline:2px solid var(--qms); outline-offset:2px}
.invCtl .invBtn{min-height:44px; padding:8px 14px; font-size:14px}
@media (max-width:640px){ .invCtl{justify-content:space-between} .invSwitch{flex:1; justify-content:space-between} }
/* 1.14.0 issue log and screen flow map */
.issTools{flex-wrap:wrap}
.issForm{display:grid; gap:8px; padding:12px; border:1px solid var(--line); border-radius:12px; background:var(--paper); margin:8px 0}
.issRow3{display:grid; grid-template-columns:repeat(3,minmax(0,1fr)); gap:8px; margin:6px 0}
.issSel{height:38px; padding:4px 8px; font-size:14px}
.issStats{display:flex; flex-wrap:wrap; gap:6px; margin:6px 0}
.issPill{font:700 11.5px var(--body); border-radius:99px; padding:2px 9px; background:var(--paper); color:var(--muted); border:1px solid var(--line); white-space:nowrap}
.issPill.s-Open{background:#fde8e6; color:#a3322b; border-color:#f3c4bf} .issPill.s-Inprogress{background:#fdf1d9; color:#8a5a00; border-color:#f0d9a6}
.issPill.s-Fixed{background:#e2f3e7; color:#1f7a3d; border-color:#bfe3c9} .issPill.s-Closed{background:#e9eef2; color:#4b5a66} .issPill.s-Accepted{background:#ece8f6; color:#5a4a8a; border-color:#d6cdee}
.issList{display:grid; gap:6px; margin-top:6px}
.issItem{border:1px solid var(--line); border-left:4px solid var(--line); border-radius:10px; background:var(--card)}
.issItem.p-High{border-left-color:#c0392b} .issItem.p-Medium{border-left-color:#d49a2a} .issItem.p-Low{border-left-color:#9fb3c8}
.issItem summary{display:flex; gap:8px; align-items:center; padding:9px 10px; cursor:pointer; font-size:14px}
.issItem summary b{font-size:12px; color:var(--muted); white-space:nowrap} .issT{flex:1; min-width:0}
.issBody{padding:0 12px 12px} .issDl{display:grid; grid-template-columns:auto 1fr; gap:2px 12px; font-size:13px; margin:6px 0} .issDl dt{color:var(--muted)}
.issFx{display:grid; gap:2px} .issFx span{font-size:11px; color:var(--muted)} .issFx input{height:38px}
.issNotes{font-size:13px; margin:6px 0; padding-left:18px}
@media (max-width:640px){ .issRow3{grid-template-columns:1fr} }
.sfmBox .src{margin-top:0}
.sfmChips{display:flex; flex-wrap:wrap; gap:6px; margin:8px 0}
.sfmChip{font:600 12.5px var(--body); border:1px solid var(--line); background:var(--card); color:var(--ink); border-radius:99px; padding:5px 10px; cursor:pointer}
.sfmChip.alt{border-style:dashed} .sfmChip[aria-pressed=true]{background:#fde8e6; border-color:#d1495b; color:#a3322b}
.sfmWrap{overflow:auto; border:1px solid var(--line); border-radius:10px; background:#fff; max-height:70vh}
.sfmWrap svg{display:block; width:1180px; height:auto} .sfmWrap.fit svg{width:100%}
.sfmWrap.hl .e{opacity:.18} .sfmWrap.hl .n{opacity:.35} .sfmWrap.hl .e.on{opacity:1; stroke:#d1495b; stroke-width:3; marker-end:url(#ahh)} .sfmWrap.hl .n.on{opacity:1} .sfmWrap.hl .n.on rect{stroke:#d1495b; stroke-width:3}
/* 2.0.0 validation fixes: dark-mode contrast of selected tabs and small links */
.tab[aria-selected="true"]{background:var(--ink); color:var(--paper); border-color:var(--ink)}
.tab[aria-selected="true"] *{color:inherit}
.chipBtn[aria-pressed="true"]{color:var(--paper)}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]) :is(.tab[aria-selected="true"], .chipBtn[aria-pressed="true"], .randCtl .tab[aria-pressed="true"], .partBtn.home[aria-pressed="true"]){background:var(--qms); color:#06201c; border-color:var(--qms)} :root:not([data-theme="light"]) .linkBtn.del{color:#ff9b91} }
:root[data-theme="dark"] :is(.tab[aria-selected="true"], .chipBtn[aria-pressed="true"], .randCtl .tab[aria-pressed="true"], .partBtn.home[aria-pressed="true"]){background:var(--qms); color:#06201c; border-color:var(--qms)}
:root[data-theme="dark"] .linkBtn.del{color:#ff9b91}
/* 2.0.0: footer readable over the photo background in both themes */
#siteFoot{background:color-mix(in srgb,var(--card) 92%,transparent); border:1px solid var(--line); border-radius:14px; padding:14px 16px !important; margin-top:18px; backdrop-filter:blur(6px); -webkit-backdrop-filter:blur(6px)}
/* 2.0.0: dark-mode backgrounds for hero counters and risk best-practice notes */
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]) .hStat{background:color-mix(in srgb,var(--card) 92%,transparent)} :root:not([data-theme="light"]) .rmStep .bp{background:#3a2a1f; color:var(--ink)} }
:root[data-theme="dark"] .hStat{background:color-mix(in srgb,var(--card) 92%,transparent)}
:root[data-theme="dark"] .rmStep .bp{background:#3a2a1f; color:var(--ink)}
/* 2.1.0 guided highlights and compact form pages */
.dSide h3, .dSheet h3{font-size:14.5px !important; font-weight:800 !important; letter-spacing:.06em; color:var(--ink) !important; margin:6px 10px 10px !important}
.dItem{transition:font-size .2s, background .2s}
.dLay.touring .dItem[aria-current=true]:not(.tour){background:none; color:var(--ink); box-shadow:none}
.dLay.touring .dItem[aria-current=true]:not(.tour) i{color:var(--muted)}
.dItem.tour{font-size:15.5px; font-weight:800; background:var(--qms-soft); color:var(--qms); box-shadow:inset 3px 0 0 var(--qms)}
.dItem.tour + .dItem, .dItem[aria-current=true].tour{}
.dLay .toolGrid .toolCard{transition:transform .25s, box-shadow .25s}
.lensOn{transform:scale(1.02); box-shadow:0 0 0 3px color-mix(in srgb,var(--qms) 45%,transparent), var(--shadow) !important; position:relative; z-index:2}
.qaLens{position:fixed; left:0; top:0; width:72px; height:72px; z-index:300; pointer-events:none; transition:transform 1s cubic-bezier(.45,.05,.25,1), opacity .35s; filter:drop-shadow(0 6px 14px rgba(0,0,0,.3))}
.qaLens.out{opacity:0}
.gdDrop{position:absolute; z-index:250; background:var(--card); border:1px solid var(--line); border-radius:8px; box-shadow:0 10px 28px rgba(0,0,0,.18); padding:4px 0; max-height:300px; overflow:hidden; font-size:14px; pointer-events:none; animation:gdIn .25s ease-out}
.gdOpt{padding:6px 12px; white-space:nowrap; overflow:hidden; text-overflow:ellipsis} .gdOpt.cur{font-weight:700} .gdOpt.pick{background:#fff1b8; color:#3b2a00}
@keyframes gdIn{from{opacity:0; transform:translateY(-4px)} to{opacity:1; transform:none}}
.qaLensGlass{position:absolute; left:7px; top:7px; width:82px; height:82px; border-radius:50%; overflow:hidden; background:var(--card); box-shadow:inset 0 0 12px rgba(0,0,0,.18)}
.qaLensGlass > *{transform-origin:0 0; opacity:0; transition:opacity .12s}
.qaLensGlass.show > *{opacity:1}
.qaLensGlass{width:49px; height:49px; left:4px; top:4px}
.qaLensArt{position:absolute; left:-1px; top:-1px; width:72px; height:72px}
.qaLensArt svg{width:100%; height:100%}
@media (prefers-reduced-motion:reduce){ .qaLens{display:none} .dItem.tour{transition:none} }
.sqHead{padding:10px 16px !important; gap:2px !important}
.sqHead h2{font-size:clamp(19px,2.2vw,23px) !important}
.sqHead p{font-size:14px !important; line-height:1.4}
.sqAbout, .sqRecs, .sqStat{padding:10px 16px !important; margin-top:10px !important}
.sqAbout .secTitle, .sqRecs .secTitle{font-size:15px !important; margin:0 0 4px !important}
.sqAbout p{margin:2px 0 !important; font-size:14.5px; line-height:1.45}
.sqAbout p.src{font-size:12.5px}
.sqRecs .wsHead{margin:0 0 4px}
.sqRecs .wsHead .cta{padding:7px 14px; font-size:14px; min-height:36px}
.sqRecs .iaSamples, .sqRecs > p.src{margin:2px 0}
.sqStat p{margin:0}
/* 2.2.0 P1 x P2 scales and matrix */
.p12Wrap{margin:10px 0; display:grid; grid-template-columns:minmax(0,1fr) 236px; gap:16px; align-items:start; background:var(--paper); border:1px solid var(--line); border-radius:12px; padding:12px}
.p12In{display:grid; gap:10px; min-width:0}
.p12Head{font-size:14px}
.p12F select{max-width:320px}
.p12Lab{display:flex; align-items:center; justify-content:space-between; gap:8px}
.p12Btn{font:700 12px var(--body); border:1px solid var(--qms); color:var(--qms); background:var(--card); border-radius:99px; padding:3px 10px; cursor:pointer; white-space:nowrap}
.p12Info{margin-top:6px}
.p12Tbl{border-collapse:collapse; width:100%; font-size:13px; background:var(--card)}
.p12Tbl th,.p12Tbl td{border:1px solid var(--line); padding:4px 7px; text-align:left}
.p12Tbl th{background:var(--qms-soft); color:var(--qms)}
.p12Out{font-weight:600; color:var(--ink) !important}
.p12Mx{width:236px; min-width:0}
.p12T{display:block; font-size:13px; margin-bottom:6px}
.p12Grid{display:grid; grid-template-columns:54px repeat(5,32px); gap:3px; font:700 12.5px var(--body)}
.p12Corner{font-size:9.5px; color:var(--muted); align-self:center; line-height:1.1}
.p12H{display:grid; place-items:center; color:var(--muted); height:28px}
.p12C{display:grid; place-items:center; height:28px; border-radius:6px; color:#1f2a37}
.p12C.l1{background:#d8efe2} .p12C.l2{background:#e8f2cf} .p12C.l3{background:#fbeec4} .p12C.l4{background:#f8d7b8} .p12C.l5{background:#f2b9b2}
.p12C.on{outline:3px solid var(--ink); outline-offset:-1px; transform:scale(1.12); box-shadow:0 2px 6px rgba(0,0,0,.25)}
@media (max-width:640px){ .p12Wrap{grid-template-columns:1fr} .p12Mx{justify-self:center} }
.invVoiceInfo{flex-basis:100%; text-align:right; font-size:12px; color:var(--muted)}
@media (max-width:640px){ .invVoiceInfo{text-align:left} }
/* 2.3.0 difficulty levels */
.lvBar{display:flex; flex-wrap:wrap; align-items:center; gap:6px; margin:10px 0}
.lvLab{font:800 11.5px var(--body); letter-spacing:.08em; text-transform:uppercase; color:var(--muted); margin-right:2px}
.lvBtn{font:700 13px var(--body); border:1px solid var(--line); background:var(--card); color:var(--ink); border-radius:99px; padding:6px 12px; cursor:pointer; display:inline-flex; align-items:center; gap:4px; min-height:34px}
.lvBtn i{font-style:normal; font-weight:600; font-size:11.5px; color:var(--muted); margin-left:4px}
.lvBtn[aria-pressed=true]{background:var(--ink); color:var(--paper); border-color:var(--ink)} .lvBtn[aria-pressed=true] i{color:inherit; opacity:.75}
.lvStars{color:#d39a14; letter-spacing:-1px; font-size:12.5px}
.lvBtn[aria-pressed=true] .lvStars{color:#f6c344}
.lvBadge{display:inline-flex; align-items:center; gap:3px; font:700 11.5px var(--body); color:var(--muted); background:var(--paper); border:1px solid var(--line); border-radius:99px; padding:1px 8px; white-space:nowrap}
.caseCard .lvBadge, .qtags .lvBadge{align-self:flex-start; justify-self:start; width:max-content; margin:2px 0}
.dil > .qtags{margin-bottom:4px}
.topicBtn.lvNone{opacity:.5} .lvN{font-size:11px; color:var(--muted); font-weight:600}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]) .lvBtn[aria-pressed=true]{background:var(--qms); color:#06201c; border-color:var(--qms)} }
:root[data-theme="dark"] .lvBtn[aria-pressed=true]{background:var(--qms); color:#06201c; border-color:var(--qms)}
/* 2.4.0 CVSS v4.0 calculator */
.cvLay{display:grid; grid-template-columns:minmax(0,1fr) 270px; gap:16px; align-items:start}
.cvSide{position:sticky; top:calc(var(--stickH,0px) + 12px); display:grid; gap:8px; background:var(--paper); border:1px solid var(--line); border-radius:12px; padding:12px}
.cvScore{display:grid; justify-items:center; border-radius:10px; padding:10px; color:#fff}
.cvScore small{font:700 11px var(--body); letter-spacing:.08em; opacity:.9} .cvScore b{font-size:40px; line-height:1.05} .cvScore span{font-weight:800}
.cvScore.sNone{background:#7b8794} .cvScore.sLow{background:#2e8b57} .cvScore.sMedium{background:#c48b10} .cvScore.sHigh{background:#d0661c} .cvScore.sCritical{background:#b3261e}
.cvBar{display:flex; gap:2px; border-radius:8px; overflow:hidden}
.cvBand{display:grid; justify-items:center; padding:4px 2px; font-size:10.5px; color:#1f2a37; opacity:.55; min-width:0}
.cvBand b{font-size:10.5px} .cvBand small{font-size:9.5px}
.cvBand.sNone{background:#d5dbe1} .cvBand.sLow{background:#bfe3cc} .cvBand.sMedium{background:#f6dc9a} .cvBand.sHigh{background:#f6c19b} .cvBand.sCritical{background:#f0aaa5}
.cvBand.on{opacity:1; outline:3px solid var(--ink); outline-offset:-3px}
.cvVec{display:block; font-size:11.5px; word-break:break-all; background:var(--card); border:1px solid var(--line); border-radius:8px; padding:6px}
.cvGrp{border:1px solid var(--line); border-radius:10px; margin:0 0 10px; background:var(--card)}
.cvGrp summary{font-weight:800; padding:9px 12px; cursor:pointer}
.cvRow{padding:8px 12px; border-top:1px solid var(--line); display:grid; gap:6px}
.cvSeg{display:flex; flex-wrap:wrap; gap:4px}
.cvSeg button{font:600 13px var(--body); border:1px solid var(--line); background:var(--paper); color:var(--ink); border-radius:8px; padding:6px 10px; cursor:pointer; min-height:34px}
.cvSeg button[aria-checked=true]{background:var(--qms); border-color:var(--qms); color:#fff}
.cvPill{font:700 12px var(--body); border-radius:99px; padding:2px 9px; color:#fff; white-space:nowrap}
.cvPill.sNone{background:#7b8794} .cvPill.sLow{background:#2e8b57} .cvPill.sMedium{background:#c48b10} .cvPill.sHigh{background:#d0661c} .cvPill.sCritical{background:#b3261e}
@media (max-width:900px){ .cvLay{grid-template-columns:1fr} .cvSide{position:static; order:-1} }
/* 2.5.0 Qraft brand: splash, header logo, training-module logo */
#splash{position:fixed; inset:0; z-index:1000; display:grid; place-items:center; background:radial-gradient(120% 90% at 50% 35%,#f4f7fa 0%,#dfe5eb 70%,#cfd7df 100%); transition:opacity .45s ease; cursor:pointer}
#splash.out{opacity:0; pointer-events:none}
#splash .spSnd{position:absolute; top:max(12px,env(safe-area-inset-top)); right:14px; z-index:2; width:40px; height:40px; border-radius:50%; border:1px solid rgba(31,58,95,.25); background:rgba(255,255,255,.75); font-size:18px; line-height:1; cursor:pointer; box-shadow:0 2px 8px rgba(0,0,0,.12)}
#splash .spBox{position:relative; width:min(100vw,calc(100vh*.5625)); aspect-ratio:360/640}
@supports (height:100dvh){ #splash .spBox{width:min(100vw,calc(100dvh*.5625))} }
#splash .spBox img{display:block; width:100%; height:100%; object-fit:contain}
@media (min-aspect-ratio:3/5){ #splash .spBox img{-webkit-mask-image:linear-gradient(90deg,transparent,#000 9%,#000 91%,transparent); mask-image:linear-gradient(90deg,transparent,#000 9%,#000 91%,transparent)} }
@media (prefers-reduced-motion: reduce){ #splash{transition:none} }
.brand2 .qLogo{display:inline-flex; align-items:center; flex:none; border-radius:10px; padding:2px 4px; cursor:pointer}
.brand2 .qLogo img{display:block; height:42px; width:auto}
.brand2 .qSep{width:1px; align-self:stretch; margin:4px 2px; background:var(--line)}
@media (max-width:560px){ .brand2 .qLogo img{height:34px} .brand2 b{font-size:16.5px} .brand2 small{font-size:11px} }
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]) .brand2 .qLogo{background:#e9eef3; box-shadow:0 1px 3px rgba(0,0,0,.35)} }
:root[data-theme="dark"] .brand2 .qLogo{background:#e9eef3; box-shadow:0 1px 3px rgba(0,0,0,.35)}
/* 2.5.2 home: no header bar; Qraft logo at the top right of the hero card (also opens the hidden menu) */
.heroC .hHead{display:flex; align-items:flex-start; justify-content:space-between; gap:12px}
.heroC .hLogo{flex:none; display:inline-flex; border-radius:10px; padding:2px 4px; cursor:pointer}
.heroC .hLogo img{display:block; height:40px; width:auto}
@media (max-width:560px){ .heroC .hLogo img{height:32px} }
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]) .heroC .hLogo{background:#e9eef3; box-shadow:0 1px 3px rgba(0,0,0,.35)} }
:root[data-theme="dark"] .heroC .hLogo{background:#e9eef3; box-shadow:0 1px 3px rgba(0,0,0,.35)}
/* 2.5.3 Qraft logo at the top right of the Welcome screen, beside its title */
.launchBox .mhead{align-items:center}
.launchBox .mhead h2{flex:1}
.launchBox .wLogo{flex:none; display:inline-flex; border-radius:10px; padding:2px 4px; cursor:pointer; margin-left:8px}
.launchBox .wLogo img{display:block; height:40px; width:auto}
@media (max-width:560px){ .launchBox .mhead{flex-wrap:wrap; justify-content:flex-end; row-gap:6px} .launchBox .mhead h2{order:2; flex:1 1 100%} .launchBox .wLogo img{height:32px} }
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]) .launchBox .wLogo{background:#e9eef3; box-shadow:0 1px 3px rgba(0,0,0,.35)} }
:root[data-theme="dark"] .launchBox .wLogo{background:#e9eef3; box-shadow:0 1px 3px rgba(0,0,0,.35)}
/* 2.6.0 frozen logo bar: the header bar stays at the top while scrolling; other sticky bars sit below it (--topH) */
header.top .appbar{position:fixed; top:0; left:0; right:0; z-index:55; margin:0; padding:6px max(20px,calc((100vw - 1240px)/2 + 20px)); background:color-mix(in srgb,var(--paper) 90%,transparent); -webkit-backdrop-filter:blur(10px); backdrop-filter:blur(10px); border-bottom:1px solid var(--line); box-shadow:0 2px 10px rgba(20,30,40,.06); flex-wrap:nowrap}
header.top{padding-top:var(--topPad,0px)}
.brand2 b{white-space:nowrap; overflow:hidden; text-overflow:ellipsis}
.brand2 > span:last-child{min-width:0}
:root[data-home="true"] header.top .appbar{display:flex; transform:translateY(-110%); opacity:0; pointer-events:none; transition:transform .25s ease, opacity .25s ease}
:root[data-home="true"].topOn header.top .appbar{transform:none; opacity:1; pointer-events:auto}
@media (max-width:560px){ header.top .appbar{padding:5px 16px} .brand2 small{display:none} .brand2 b{font-size:16px} .brand2 .qLogo img{height:32px} }
@media not all and (min-width:901px) and (min-height:620px){
  .dnav{top:var(--topH,0px)}
  .tabs{top:calc(var(--topH,0px) + var(--navH,150px))}
  .stickyCtl,.audBar{top:var(--topH,0px)}
  nav.rail{top:calc(var(--topH,0px) + 14px); max-height:calc(100vh - var(--topH,0px) - 28px)}
}
@media (min-width:901px) and (min-height:620px){ nav#navRow2.mainNav{top:var(--topH,0px) !important} }
.dPick{top:calc(var(--topH,0px) + 8px)}
:root[data-home="true"] .brand2 > span:last-child, :root[data-home="true"] .brand2 .qSep{display:none}
/* 2.7.0 hidden-menu PIN */
.vvPin p{margin:0 0 10px}
.vvPinL{display:grid; gap:6px; font-weight:600; max-width:280px}
.vvPinL input{font:inherit; font-size:18px; letter-spacing:.2em; padding:10px 12px; border:1px solid var(--line); border-radius:10px; background:var(--card); color:var(--ink)}
.vvPinSt{min-height:1.4em; color:#b3261e; font-weight:600}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]) .vvPinSt{color:#ff9b91} }
:root[data-theme="dark"] .vvPinSt{color:#ff9b91}
/* 2.8.0 trailer button and player */
.trlBtn{display:flex; align-items:center; gap:9px; margin:0 auto 10px; padding:5px 14px 5px 6px; border-radius:999px; border:1px solid rgba(80,170,210,.45); cursor:pointer; font:inherit; color:#fff; text-align:left;
  background:linear-gradient(135deg,#0d2c3d 0%,#174a63 55%,#1f6c8a 100%); box-shadow:0 6px 18px rgba(13,44,61,.28), inset 0 1px 0 rgba(255,255,255,.18)}
.trlBtn:hover{filter:brightness(1.08)} .trlBtn:focus-visible{outline:3px solid #6fd6ea; outline-offset:2px}
.trlBtn b{display:block; font-size:13.5px; letter-spacing:.01em; line-height:1.2} .trlBtn small{display:block; font-size:11px; color:#a9e3f0; font-weight:600; line-height:1.2}
.trlPlay{position:relative; flex:none; width:28px; height:28px; border-radius:50%; background:#6fd6ea; box-shadow:0 0 0 4px rgba(111,214,234,.25)}
.trlPlay::after{content:""; position:absolute; left:11px; top:8px; border-style:solid; border-width:6px 0 6px 10px; border-color:transparent transparent transparent #0d2c3d}
@media (prefers-reduced-motion: no-preference){ .trlPlay{animation:trlPulse 2.2s ease-in-out infinite} }
@keyframes trlPulse{0%,100%{box-shadow:0 0 0 3px rgba(111,214,234,.25)} 50%{box-shadow:0 0 0 6px rgba(111,214,234,.08)}}
.trlOv{position:fixed; inset:0; z-index:400; background:rgba(4,10,16,.88); display:grid; place-items:center; padding:12px}
.trlBox{position:relative; height:min(92vh,92dvh,1200px); aspect-ratio:9/16; max-width:96vw}
.trlBox video{display:block; width:100%; height:100%; object-fit:contain; background:#000; border-radius:14px; box-shadow:0 20px 60px rgba(0,0,0,.6)}
.trlX{position:absolute; top:-6px; right:-6px; z-index:2; width:44px; height:44px; border-radius:50%; border:0; cursor:pointer; font-size:26px; line-height:1; color:#0d2c3d; background:#e9eef3; box-shadow:0 2px 8px rgba(0,0,0,.4)}
.trlSt{position:absolute; left:0; right:0; bottom:-34px; margin:0; text-align:center; color:#cfe6ee; font-size:14px}
/* 2.9.0 Samples button and page viewer */
.smpRow{display:flex; gap:8px; align-items:center; flex-wrap:wrap}
.smpBtn{display:inline-flex; align-items:center; gap:7px; padding:9px 14px; border-radius:10px; border:1.5px solid var(--qms); background:var(--card); color:var(--ink); font:inherit; font-weight:700; font-size:14.5px; cursor:pointer}
.smpBtn:hover{background:color-mix(in srgb,var(--qms) 10%,var(--card))} .smpBtn:focus-visible{outline:3px solid var(--qms); outline-offset:2px}
.smpIco{width:15px; height:18px; border:2px solid currentColor; border-radius:2px; position:relative; flex:none}
.smpIco::after{content:""; position:absolute; left:2px; right:2px; top:4px; height:7px; border-top:2px solid currentColor; border-bottom:2px solid currentColor}
.mbox.smpBox{max-width:860px; width:100%}
.smpPages{display:grid; gap:16px; margin-top:8px}
.smpPage{margin:0; background:#5f6b74; padding:10px; border-radius:10px}
.smpPage img{display:block; width:100%; height:auto; background:#fff; box-shadow:0 4px 16px rgba(0,0,0,.35)}
.smpPage figcaption{color:#e6edf2; font-size:12.5px; text-align:center; margin-top:6px}
.smpTabs{margin-bottom:6px}
/* 2.9.0 Welcome: logo on the left, compact Explore box, larger start circle */
.launchBox .mhead .wLogo{order:-1; margin:0 14px 0 0}
@media (max-width:560px){ .launchBox .mhead{justify-content:space-between} .launchBox .mhead .wLogo{margin:0} }
.launch .explore{margin:6px 0 8px}
.launch .exploreSearch{padding:8px 12px 2px}
.launch .exploreSearch input{padding-top:8px; padding-bottom:8px}
.launch .exploreBtn{padding:8px 12px; gap:10px}
.launch .exploreBtn .ico{width:24px; height:24px}
.launch .exploreBtn b{font-size:16px} .launch .exploreBtn small{font-size:12.5px; white-space:nowrap; overflow:hidden; text-overflow:ellipsis}
.launch .exploreBtn span{min-width:0}
.launch .qtBtn{width:158px; height:158px; font-size:17.5px}
@media (max-width:640px){ .launch .lRow .qtBtn{width:128px; height:128px; font-size:15px} }
/* 2.10.0 Projects */
.prjBtns{display:grid; grid-template-columns:repeat(auto-fit,minmax(240px,1fr)); gap:12px}
.prjBig{display:flex; align-items:center; gap:12px; text-align:left; padding:16px 18px; border-radius:14px; font:inherit; cursor:pointer; min-height:72px}
.prjBig .ico{width:30px; height:30px; flex:none; fill:none; stroke:currentColor; stroke-width:1.8}
.prjBig b{display:block; font-size:17px} .prjBig small{display:block; font-size:13px; opacity:.85; font-weight:500}
.prjAlt{background:var(--card); color:var(--ink); border:1.5px solid var(--qms)}
.prjForm .rField, .prjForm label{margin-bottom:8px}
/* 2.11.0 IMDRF dropdowns */
.imdrfSel select{font-size:14px; max-width:100%} .imdrfLink{margin:2px 0 8px; font-size:13px} .imdrfLink a{font-weight:600}
/* 2.13.0 basic statistical calculators and recommended tag */
.aqlBtn.rec{position:relative; padding-bottom:18px}
.aqlBtn .recTag{position:absolute; left:0; right:0; bottom:3px; font-size:9.5px; font-weight:700; letter-spacing:.03em; text-transform:uppercase; color:#1f7a4a}
.aqlBtn.on .recTag{color:inherit; opacity:.9}
.bsTbl th{text-align:left; font-weight:600; width:46%} .bsTbl td{font-variant-numeric:tabular-nums}
.bsOut .verdict{margin:8px 0}
.bsPlotWrap{max-width:420px; color:var(--muted)} .bsPlot{width:100%; height:auto}
.bsCard .rField{margin-bottom:6px}
/* 2.14.0 lens pop-up on Statistical Tools; drafts and project link */
.lensPop{position:fixed; z-index:310; width:280px; padding:12px 14px; border-radius:14px; background:color-mix(in srgb,var(--card) 96%,transparent); border:1px solid var(--line); box-shadow:0 14px 34px rgba(0,0,0,.22); transform-origin:0 0; transform:scale(.2); opacity:0; transition:transform .45s cubic-bezier(.2,.8,.2,1), opacity .35s; pointer-events:none}
.lensPop.in{transform:scale(1); opacity:1} .lensPop.out{transform:scale(.9); opacity:0}
.lensPop b{display:block; font-size:13px; color:#1f5f8b; margin-bottom:4px}
.lensPop ul{margin:0; padding-left:18px} .lensPop li{font-size:13px; color:var(--muted); opacity:0; transform:translateY(6px); transition:opacity .35s, transform .35s; line-height:1.5}
.lensPop li.in{opacity:.78; transform:none} .lensPop li.lpGreen{color:#3fae6a; font-weight:700} .lensPop li.lpGreen.in{opacity:1}
@media (prefers-reduced-motion:reduce){ .lensPop{display:none} }
.prjLink{max-width:320px} .qdRow{flex-wrap:wrap; gap:8px}
/* 2.15.0 risk areas, compact worksheet list, row editor */
.devSel{margin:0 0 10px; display:grid; gap:4px} .devSel select{width:100%}
.devMini{display:none; margin:0 0 8px} .rmSideLink{display:block; margin-top:12px; text-align:center; font-size:13.5px; text-decoration:none}
.rmMiniLink{display:none}
@media (max-width:999px){ .devMini.rmw{display:block} .rmMiniLink{display:block; margin:0 0 8px} }
@media (max-width:760px){ .devMini.rmtw{display:block} }
.rmBg{margin-top:12px} .rmBg > summary{cursor:pointer; font-weight:700; color:#1f5f8b}
.rkBar{display:flex; flex-wrap:wrap; gap:8px; align-items:center; margin:8px 0}
.wsTop{display:flex; align-items:baseline; justify-content:space-between; gap:10px}
.wsLine{display:grid; grid-template-columns:86px minmax(0,1fr) auto auto; gap:10px; align-items:center; padding:8px 4px; border-top:1px solid var(--line)}
.wsLine.wsLH{font-size:12px; color:var(--muted); font-weight:700; text-transform:uppercase; letter-spacing:.04em; border-top:0; padding-bottom:2px}
.wsLT{min-width:0} .wsLT b{display:block; font-size:14.5px; overflow:hidden; text-overflow:ellipsis; white-space:nowrap} .wsLT small{display:block; color:var(--muted); font-size:12.5px; overflow:hidden; text-overflow:ellipsis; white-space:nowrap}
.wsLR{display:flex; align-items:center; gap:4px} .wsArr{color:var(--muted)} .wsLA{display:flex; gap:6px; align-items:center}
.wsEdit{padding:5px 12px}
.wsChip{display:inline-block; font-size:12px; font-weight:800; border-radius:999px; padding:3px 10px; background:var(--soft,#eef1f4); color:var(--muted); white-space:nowrap}
.wsChip.c0{background:#3a9a62; color:#fff} .wsChip.c1{background:#d9a441; color:#3b2a00} .wsChip.c2{background:#c0503f; color:#fff}
.rmLay .wkGrid:has(.wsCard){grid-template-columns:minmax(0,1fr) !important} .rmLay .wkGrid:has(.wsCard) > .wkSide{order:1 !important; position:static}
@media (max-width:640px){ .wsLine{grid-template-columns:70px minmax(0,1fr); } .wsLR,.wsLA{grid-column:2} .wsLine.wsLH{display:none} }
.rkCard{border:0; padding:0; box-shadow:none; background:none}
.rkCard [data-part]{display:none}
.rkCard[data-step="ident"] [data-part="ident"], .rkCard[data-step="conseq"] [data-part="conseq"], .rkCard[data-step="est"] [data-part="est"], .rkCard[data-step="ctl"] [data-part="ctl"], .rkCard[data-step="res"] [data-part="res"]{display:grid}
.rkCard .wsRisk[data-part]{display:none} .rkCard[data-step="est"] .wsRisk[data-part="est"], .rkCard[data-step="res"] .wsRisk[data-part="res"]{display:flex}
.rkCard .p12Wrap[data-part]{display:none} .rkCard[data-step="est"] .p12Wrap[data-part="est"]{display:grid}
.rkCard .chain[data-part]{display:none} .rkCard[data-step="conseq"] .chain[data-part="conseq"]{display:flex}
.chlPick{grid-column:1/-1} .chlNote{grid-column:1/-1; margin:0}
.smpDev{max-width:360px; margin-bottom:8px}
.wkOv > .wkFoot{max-width:none; width:auto; margin:0}
.devSel > span{font:700 11px var(--body); letter-spacing:.08em; text-transform:uppercase; color:var(--muted)} .devSel select.rIn{width:100%; min-width:0; max-width:100%; box-sizing:border-box}
/* compact form cards on wide screens */
@media (min-width:761px){
 .dLay .toolGrid{gap:10px; grid-template-columns:repeat(auto-fill,minmax(240px,1fr))}
 .dLay .toolGrid .toolCard{display:grid !important; grid-template-columns:34px 1fr; grid-template-rows:auto auto; column-gap:12px; row-gap:2px; align-items:center; padding:12px 14px !important; min-height:0 !important; border-left-width:4px}
 .dLay .toolGrid .toolCard .toolIco{width:34px; height:34px; border-radius:9px; grid-row:1 / span 2; align-self:start}
 .dLay .toolGrid .toolCard .toolIco .ico{width:19px; height:19px}
 .dLay .toolGrid .toolCard > b{font-size:15.5px; line-height:1.25}
 .dLay .toolGrid .toolCard > span:not(.toolIco){grid-column:2; font-size:13.5px; line-height:1.35; color:var(--muted)}
}
/* compact device type selector */
.devCard{display:flex !important; flex-wrap:wrap; align-items:center; gap:8px 16px; padding:12px 16px !important}
.devCard .rField{display:flex; align-items:center; gap:10px; margin:0}
.devCard .rField > span{font:700 11px var(--body); letter-spacing:.08em; text-transform:uppercase; color:var(--muted); white-space:nowrap}
.devCard select.rIn{width:auto; min-width:230px; max-width:340px; height:36px; padding:4px 10px; font-size:14.5px; border-radius:8px}
.devCard > .src{flex:1 1 260px; margin:0; font-size:13.5px}
.devCard .rmToolsLink{margin-left:auto; font-size:14px; padding:7px 14px}
@media (max-width:640px){ .devCard .rField{width:100%} .devCard select.rIn{flex:1; min-width:0; max-width:none} .devCard .rmToolsLink{margin-left:0} }
@media (max-width:760px){
 .dLay{display:block; margin-top:0}
 .dSide{display:none}
 .dLay .toolGrid{grid-template-columns:1fr}
 .dLay .toolGrid{gap:8px}
 .dLay .toolGrid .toolCard{display:flex !important; align-items:center; gap:12px; min-height:0 !important; padding:10px 12px !important; border-left-width:4px}
 .dLay .toolGrid .toolCard > span:not(.toolIco){display:none}
 .dLay .toolGrid .toolCard .toolIco{width:34px; height:34px; flex:none; border-radius:9px}
 .dLay .toolGrid .toolCard .toolIco .ico{width:19px; height:19px}
 .dLay .toolGrid .toolCard > b{flex:1; font-size:15.5px; line-height:1.25; font-weight:650}
 .dLay .toolGrid .toolCard::after{content:""; flex:none; width:8px; height:8px; border-right:2px solid var(--muted); border-top:2px solid var(--muted); transform:rotate(45deg); margin-right:4px; opacity:.7}
}
.dSheetBg{position:fixed; inset:0; z-index:200; background:rgba(8,20,18,.45); display:flex; align-items:flex-end; animation:dFade .15s ease-out}
.dSheet{background:var(--card); width:100%; max-height:80vh; overflow:auto; border-radius:18px 18px 0 0; padding:8px 8px calc(16px + env(safe-area-inset-bottom)); box-shadow:0 -8px 30px rgba(0,0,0,.2); animation:dUp .2s ease-out}
.dSheet .grab{width:40px; height:4px; border-radius:4px; background:var(--line); margin:4px auto 10px}
.dSheet .dItem{font-size:15.5px; padding:13px 12px; border-radius:10px}
.dSheet .dItem i{font-size:14px}
@keyframes dUp{from{transform:translateY(100%)}to{transform:none}}
@keyframes dFade{from{opacity:0}to{opacity:1}}

/* ===== 2.12.0 guided workspace and compact standard ===== */
.wkOv{position:fixed; inset:0; z-index:150; background:var(--paper); display:grid; grid-template-rows:auto auto minmax(0,1fr) auto; grid-template-columns:minmax(0,1fr)}
.wkHead, .wkSteps, .wkBody, .wkFoot{min-width:0}
.wkTitle b{font-size:16px}
html.wkOpen{overflow:hidden}
.wkHead{display:flex; align-items:center; gap:12px; padding:10px max(16px,calc((100vw - 1240px)/2 + 16px)); border-bottom:1px solid var(--line); background:var(--card)}
.wkTitle{flex:1; min-width:0} .wkTitle small{display:block; font-size:11.5px; color:var(--muted); letter-spacing:.03em} .wkTitle b{display:block; font-size:17px; color:#1f5f8b; white-space:nowrap; overflow:hidden; text-overflow:ellipsis}
.wkSt{font-size:12.5px; color:var(--muted); white-space:nowrap}
.wkX{width:36px; height:36px; border-radius:50%; border:1px solid var(--line); background:var(--card); color:var(--ink); font-size:20px; cursor:pointer; flex:none}
.wkSteps{display:flex; gap:6px; overflow-x:auto; padding:8px max(16px,calc((100vw - 1240px)/2 + 16px)); border-bottom:1px solid var(--line); scrollbar-width:thin}
.wkStep{display:inline-flex; align-items:center; gap:6px; flex:none; padding:5px 10px 5px 5px; border-radius:999px; border:1px solid var(--line); background:var(--card); color:var(--ink); font:inherit; font-size:13px; cursor:pointer}
.wkStep i{font-style:normal; width:20px; height:20px; border-radius:50%; display:grid; place-items:center; font-size:11.5px; font-weight:700; background:var(--line); color:var(--ink)}
.wkStep.on{border-color:#1f5f8b; box-shadow:0 0 0 1px #1f5f8b inset} .wkStep.on i{background:#1f5f8b; color:#fff} .wkStep.done i{background:var(--qms); color:#fff}
.wkBody{display:grid; grid-template-columns:minmax(0,2fr) minmax(0,1fr); gap:16px; padding:12px max(16px,calc((100vw - 1240px)/2 + 16px)); overflow:auto; align-items:start}
.wkMain{min-width:0}
.wkFoot{display:flex; justify-content:space-between; align-items:center; gap:10px; padding:10px max(16px,calc((100vw - 1240px)/2 + 16px)); border-top:1px solid var(--line); background:var(--card)}
.wkNext{min-width:120px}
.wkGrid{display:grid; grid-template-columns:minmax(0,2fr) minmax(0,1fr); gap:16px; align-items:start}
.wkSide{position:sticky; top:calc(var(--topH,0px) + 12px)}
.wkGuide{background:color-mix(in srgb,#1f5f8b 6%,var(--card)); border:1px solid color-mix(in srgb,#1f5f8b 30%,var(--line)); border-left:4px solid #1f5f8b; border-radius:12px; padding:10px 12px; font-size:14px}
.wkGuide summary{cursor:pointer; font-weight:700; color:#1f5f8b; display:flex; align-items:center; gap:8px; list-style:none}
.wkGuide summary::-webkit-details-marker{display:none}
.wkGI{width:20px; height:20px; border-radius:50%; background:#1f5f8b; color:#fff; display:inline-grid; place-items:center; font-size:12px; font-weight:800; font-style:italic; flex:none}
.wkGB{margin-top:8px} .wkGB b{display:block; font-size:12px; letter-spacing:.06em; text-transform:uppercase; color:var(--muted)} .wkGB p{margin:2px 0 0; line-height:1.45}
.wkOpenBtn{margin-left:auto}
.sqStat{display:flex; align-items:center; gap:10px; flex-wrap:wrap}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]) .wkTitle b, :root:not([data-theme="light"]) .wkGuide summary{color:#8cc4ea} :root:not([data-theme="light"]) .wkGI{background:#3b7fb0} }
:root[data-theme="dark"] .wkTitle b, :root[data-theme="dark"] .wkGuide summary{color:#8cc4ea} :root[data-theme="dark"] .wkGI{background:#3b7fb0}
@media (max-width:899px){ .wkBody, .wkGrid{grid-template-columns:1fr} .wkBody .wkSide, .wkGrid .wkSide{order:-1; position:static} }
/* compact standard: one set of sizes for cards, buttons and fields across the app */
.card{padding:12px 14px}
.cta{font-size:15px; padding:9px 14px; border-radius:10px}
.choiceBtn{padding:10px 12px; gap:2px} .choiceBtn b{font-size:16.5px} .choiceBtn span{font-size:13.5px; line-height:1.35}
.toolCard{padding:12px 14px; gap:4px} .toolCard .toolIco{width:32px; height:32px}
.rIn{padding:7px 10px; font-size:15px}
.rData{padding:7px 10px; font-size:14.5px; overflow:hidden}
.chHead p{margin:4px 0 0}
.secTitle{margin:0 0 8px}
.sqTbl .sqRow{gap:8px}
.rIn, .rField select, .rData{min-height:36px}
select{max-width:100%}
@media (max-width:640px){
 .card{padding:10px 12px}
 .rField{gap:2px; font-size:12.5px}
 .rIn{padding:6px 10px; font-size:16px}
 .rData{padding:6px 10px; font-size:16px}
 .rField select{padding:6px 8px}
 .choiceBtn{padding:8px 10px} .choiceBtn b{font-size:15.5px} .choiceBtn span{font-size:12.5px}
 .toolCard{padding:10px 12px}
 .cta{font-size:15px; padding:8px 12px}
 .chHead h2{font-size:21px}
 .wkHead{padding:8px 12px; gap:8px} .wkTitle b{font-size:15px} .wkSt{display:none}
 .wkSteps{padding:6px 12px} .wkBody{padding:10px 12px; gap:10px} .wkFoot{padding:8px 12px}
 .wkStep{font-size:12.5px; padding:4px 9px 4px 4px}
}

/* ===== 2.18.0 compact, calm layout: less scrolling on every screen ===== */
body{font-size:17px; line-height:1.5}
@media (max-width:640px){ body{font-size:16.5px} }
/* the welcome block stays on the home page only */
html:not([data-home="true"]) #heroTop{display:none !important}
/* one slim menu line replaces the 4-row menu once it scrolls away (wide screens) */
@media (min-width:901px) and (min-height:620px){
  html nav#navRow2.mainNav{position:relative !important; top:auto !important}
  html:not([data-home="true"]) main#main{min-height:calc(100vh - 120px)}
}
#navMini{display:none}
@media (min-width:901px) and (min-height:620px){
  html.navMiniOn #navMini{display:flex; position:fixed; left:var(--miniL,50%); top:var(--topH,0px); z-index:46; width:var(--miniW,940px); gap:4px; align-items:center; padding:5px 6px; background:color-mix(in srgb,var(--card) 95%,transparent); backdrop-filter:blur(10px); -webkit-backdrop-filter:blur(10px); border:1px solid var(--line); border-top:0; border-radius:0 0 14px 14px; box-shadow:0 6px 18px rgba(20,40,60,.10); animation:miniIn .18s ease-out}
  #navMini button{display:inline-flex; align-items:center; gap:5px; font:inherit; font-size:13px; flex:1 1 auto; justify-content:center; font-weight:600; color:var(--ink); background:transparent; border:1px solid transparent; border-radius:9px; padding:5px 10px; min-height:34px; cursor:pointer; white-space:nowrap}
  #navMini button:hover{background:var(--paper); border-color:var(--line)}
  #navMini button[aria-current="true"]{background:var(--ac-soft,#e8f3f1); color:var(--ac,#2e7d74); border-color:var(--ac,#2e7d74)}
  #navMini .ico{width:18px; height:18px; flex:0 0 18px; fill:none; stroke:currentColor; stroke-width:1.9; stroke-linecap:round; stroke-linejoin:round; color:var(--ac,#2e7d74)}
  #navMini .mMenu .ico{color:#3b88b5}
  #navMini .mBtn.n-home{--ac:#2e7d74;--ac-soft:#e8f3f1}#navMini .mBtn.n-explore{--ac:#3b88b5;--ac-soft:#e8f2f9}#navMini .mBtn.n-train{--ac:#b98a35;--ac-soft:#f7f0e2}#navMini .mBtn.n-dil{--ac:#b0544b;--ac-soft:#f8ebe9}#navMini .mBtn.n-map{--ac:#4b5b9a;--ac-soft:#eceef8}#navMini .mBtn.n-dates{--ac:#6b5a9a;--ac-soft:#f0edf7}#navMini .mBtn.n-samp{--ac:#2f6f86;--ac-soft:#e6f1f5}#navMini .mBtn.n-audit{--ac:#7a4f2a;--ac-soft:#f5ece3}#navMini .mBtn.n-risk{--ac:#a0522d;--ac-soft:#f7ece5}#navMini .mBtn.n-change{--ac:#2e7d74;--ac-soft:#e8f3f1}#navMini .mBtn.n-chart{--ac:#2f6f86;--ac-soft:#e6f1f5}
  #navMini .mSep{width:1px; align-self:stretch; background:var(--line); margin:4px 4px}
  #navMini .mMenu{border-color:var(--line); background:var(--paper)}
  #navMini .mGrow{flex:1}
}
@keyframes miniIn{from{opacity:0; transform:translateY(-6px)} to{opacity:1; transform:none}}
@media (min-width:901px) and (min-height:620px){
  html .tabs{top:var(--hdrH,0px) !important}
  html .stickyCtl, html .audBar{top:var(--hdrH,0px) !important}
}
/* page heads */
.chHead{padding:12px 18px !important}
.chHead h2{font-size:23px !important; line-height:1.25 !important; margin:2px 0 4px !important}
.chHead p{font-size:15px !important; line-height:1.5 !important; margin:0 !important}
.chHead .eyebrow{font-size:11px !important; margin-bottom:2px}
/* chapter chooser */
.dnav{padding-top:6px !important; padding-bottom:6px !important; margin-bottom:10px !important}
.chTab{font-size:14px !important; padding:6px 11px !important; line-height:1.3 !important; border-radius:10px !important; max-width:230px}
.chTab .n{font-size:12px !important}
/* section tabs: one slim row of pills with the count inside */
.tabs{display:flex !important; flex-wrap:nowrap !important; gap:6px !important; overflow-x:auto; padding:6px 0 !important; margin:8px 0 10px !important; scrollbar-width:none}
.tabs::-webkit-scrollbar{display:none}
.tabs .tab{flex:1 0 auto; display:inline-flex !important; align-items:center; justify-content:center; gap:7px; font-size:14.5px !important; padding:7px 14px !important; border-radius:999px !important; white-space:nowrap; min-height:38px; box-shadow:none !important}
.tabs .tab .cnt{display:inline-block !important; margin:0 !important; font-size:12px !important; font-weight:700; padding:1px 7px; border-radius:999px; background:color-mix(in srgb,var(--ink) 8%,transparent); opacity:1 !important}
.tabs .tab[aria-selected="true"] .cnt{background:rgba(255,255,255,.22)}
/* level filter */
.lvBtn{padding:4px 10px !important; min-height:30px}
/* questions and dilemmas */
.card.q h3, .card .qText, .dil h3, .card.dil h3{font-size:18px !important; line-height:1.38 !important; margin:6px 0 10px !important}
.opts{gap:6px !important}
.opt{font-size:15.5px !important; padding:9px 14px !important; line-height:1.4 !important; border-radius:9px !important}
.card{padding:12px 16px}
.cPager button{padding:6px 14px !important}
/* debates */
.card.debate h3{font-size:19px !important; margin:2px 0 8px !important}
.side{font-size:15.5px !important; padding:9px 12px !important}
.decide, .exmp{font-size:14.5px !important; padding:8px 12px !important}
.anchor, .take{font-size:15px !important}
.card.kp p{font-size:16px !important; line-height:1.55 !important}
/* risk process steps */
.rmStep{padding:7px 12px !important}
.rmStep > summary{font-size:15.5px !important}
.secTitle{font-size:16px !important}
.card ul li{margin-bottom:2px}
@media (max-width:640px){
  .chHead{padding:10px 14px !important}
  .chHead h2{font-size:19.5px !important}
  .chHead p{font-size:14px !important}
  .tabs .tab{font-size:13.5px !important; padding:6px 11px !important; min-height:36px}
  .card.q h3, .card .qText, .dil h3, .card.dil h3{font-size:16.5px !important}
  .opt{font-size:15px !important; padding:9px 12px !important}
  .card.debate h3{font-size:17px !important}
  .sides{gap:8px !important}
}
/* practice heads: progress ring sits beside the title, level and part filters stay on one line */
@media (max-width:640px){
  .chHead.withRing{grid-template-columns:minmax(0,1fr) 70px !important; grid-template-rows:auto !important; grid-auto-rows:auto !important; align-items:start; column-gap:10px; min-height:0 !important}
  .chHead.withRing .hTxt{grid-column:1 !important; grid-row:1 !important}
  .chHead.withRing .mRing{grid-column:2 !important; grid-row:1 !important; align-self:start}
  .chHead.withRing .hTxt p{font-size:13.5px !important}
  .chHead.withRing .mRing{flex-direction:column !important; align-items:center !important; gap:2px !important; width:70px !important; margin:0 !important; padding:0 !important; border:0 !important}
  .chHead.withRing .mRingSvg, .chHead.withRing .mRingSvg svg{width:58px !important; height:58px !important}
  .chHead.withRing .mRingLvl{font-size:11px !important; width:70px !important; max-width:70px; height:auto !important; min-height:0 !important; text-align:center; line-height:1.2; white-space:normal; overflow:hidden; display:-webkit-box; -webkit-line-clamp:2; -webkit-box-orient:vertical}
  .chHead.withRing .mRingLine{display:none !important}
  .chHead.withRing .mRing > *{flex:0 0 auto !important; grid-column:auto !important}
  .chHead.withRing .mRingReset{width:auto !important; font-size:11.5px !important}
  .lvBar{flex-wrap:nowrap !important; overflow-x:auto; scrollbar-width:none; padding-bottom:2px}
  .lvBar::-webkit-scrollbar{display:none}
  .lvBtn{flex:0 0 auto}
  .randCtl{flex-wrap:wrap !important; gap:6px !important; row-gap:4px !important}
  .randCtl .tab{padding:6px 10px !important; font-size:13.5px !important}
  .randCtl .unl{flex:0 0 auto; font-size:13.5px !important; min-height:36px !important; white-space:nowrap}
  .randCtl .unl input{width:18px !important; height:18px !important}
  .pager .next{padding:10px 14px !important}
}
/* tool cards: icon beside the title on phones */
@media (max-width:640px){
  #main .choiceGrid .toolCard:not(.dLay .toolCard){display:grid !important; grid-template-columns:34px minmax(0,1fr); column-gap:10px; row-gap:2px; align-items:start; padding:10px 12px !important; min-height:0 !important}
  #main .choiceGrid .toolCard:not(.dLay .toolCard) .toolIco{grid-row:1 / span 2; margin:0 !important}
  #main .choiceGrid .toolCard:not(.dLay .toolCard) > b{font-size:15px !important; margin:0 !important}
  #main .choiceGrid .toolCard:not(.dLay .toolCard) > span:not(.toolIco){font-size:13px !important; line-height:1.4}
}
.legalLinks{display:flex; flex-wrap:nowrap; gap:8px; width:100%; margin:10px 0 6px; break-inside:avoid; box-sizing:border-box}
.legalBtn{flex:1 1 auto; justify-content:center; min-width:0; white-space:nowrap; padding:7px 8px; line-height:1.2}
@media (max-width:640px){ .legalLinks{gap:6px} .legalBtn{font-size:12px; padding:7px 4px; gap:4px} .legalBtn .ico{width:13px; height:13px} }
.legalBtn .ico{flex:none}
@media (max-width:400px){ .legalBtn .ico{display:none} }
.legalBtn{display:inline-flex; align-items:center; gap:6px; font:inherit; font-size:13px; font-weight:600; padding:7px 12px; border-radius:999px; border:1px solid var(--line,#cfd8e0); background:var(--card); color:var(--ink); cursor:pointer}
.legalBtn .ico{width:16px; height:16px; fill:none; stroke:currentColor; stroke-width:1.8; stroke-linecap:round; stroke-linejoin:round}
.legalBtn:hover{border-color:var(--fda)}
.legalDoc{font-size:14px; line-height:1.5}
.legalDoc h3{font-size:15px; margin:14px 0 4px}
.legalDoc p{margin:0 0 6px}
.legalUpd{font-size:12.5px; opacity:.75}
.legalAck{margin-top:16px; padding:12px; border-radius:12px; background:var(--paper)}
.legalAck label{display:flex; gap:10px; align-items:flex-start; font-weight:700; cursor:pointer}
.legalAck input{width:20px; height:20px; flex:none; margin:1px 0 0}
.legalNote{display:block; margin:6px 0 0 30px; opacity:.75}
.legalDoc .mact .cta:disabled{opacity:.45; cursor:not-allowed}
.contactRow{display:grid; grid-template-columns:40px 80px 1fr; align-items:center; gap:10px; padding:10px 0; border-bottom:1px solid var(--line,#e3e8ee)}
.contactIco{width:40px; height:40px; border-radius:50%; display:grid; place-items:center; background:var(--paper)}
.contactIco .ico{width:22px; height:22px; fill:none; stroke:var(--fda); stroke-width:1.8; stroke-linecap:round; stroke-linejoin:round}
.contactRow a{word-break:break-all}
.contactTbd{opacity:.6; font-style:italic}

/* 3.3.0 brand: logo with slogan, hero layout, silver-blue buttons */
:root{--brandBtn:linear-gradient(135deg,#1b5578 0%,#2b7299 46%,#4e6f86 100%); --brandBd:#255f84}
.brand2 .qLogo img, .qLogo img{height:50px}
.brand2{gap:22px}
.brand2 .bTitle b{color:#14202b}
.hHead{display:flex; align-items:flex-start; justify-content:flex-start; gap:26px}
.hHead .hLogo{order:0}
#heroTop .hLogo img{height:92px !important; width:auto !important}
#heroTop .hLogo{background:none; box-shadow:none; padding:0}
.hTitleBlk{min-width:0; flex:1 1 auto; align-self:center}
#heroTop .heroTag{margin:0; font-size:20px; line-height:1.3; max-width:360px; text-wrap:balance}
#heroTop .hTxt, #heroTop .hRight{min-width:0 !important}
@media (max-width:900px){ header.top{grid-template-columns:minmax(0,1fr) !important} #heroTop{grid-template-columns:minmax(0,1fr) !important} }
#heroTop{align-items:start}
.hHead{gap:22px !important; align-items:center !important}
#heroTop .hStat{min-width:92px; padding:10px 10px 12px}
#heroTop .hStat small{letter-spacing:.06em; max-width:118px; margin-left:auto; margin-right:auto}
.launchBox .mhead .wLogo img, .wLogo img{height:96px !important; width:auto !important}
@media (max-width:640px){ .launchBox .mhead .wLogo img, .wLogo img{height:70px !important} }
.wLogo{background:none !important; box-shadow:none !important}
@media (max-width:900px){ #heroTop .hLogo img{height:66px !important} #heroTop .heroTag{font-size:14.5px; max-width:none} }
.srOnly{position:absolute !important; width:1px; height:1px; overflow:hidden; clip:rect(0 0 0 0); white-space:nowrap; margin:-1px; padding:0; border:0}
.hBtns{display:grid; grid-template-columns:1fr 1fr; gap:10px; width:100%}
.hBtns .svyBtn{min-width:0; width:100%}
.hRight .hVer{margin:0; text-align:center}
.mLogo{height:54px; width:auto; flex:none; margin-left:auto}
.mhead .mLogo + .mclose{margin-left:6px}
.mLogoTop{margin:0 0 8px}
.mLogoTop .mLogo{height:58px; margin:0}
.cta, .tab[aria-selected="true"], .randCtl .tab[aria-pressed="true"], .partBtn.home[aria-pressed="true"], .chipBtn[aria-pressed="true"], .lvBtn[aria-pressed=true], .lvBtn[aria-pressed="true"]{background:var(--brandBtn) !important; background-color:#245f86 !important; border-color:var(--brandBd) !important; color:#fff !important; box-shadow:inset 0 1px 0 rgba(255,255,255,.28), 0 1px 3px rgba(20,50,75,.25)}
.cNext:not(:disabled), .cPager .cNext:not(:disabled){background:var(--brandBtn) !important; background-color:#245f86 !important; border-color:var(--brandBd) !important; color:#fff !important}
.cta:hover:not(:disabled){filter:brightness(1.07)}
@media (max-width:640px){ .brand2 .qLogo img, .qLogo img{height:42px} .brand2{gap:14px} .hHead{gap:14px} #heroTop .hLogo img{height:62px !important} }

/* 3.3.0 GDP Practical Training */
.mbox.gdpBox{max-width:900px}
.gdp{display:grid; gap:12px}
.gdpDots{display:flex; gap:4px; justify-content:space-between}
.gdpDot{flex:1; display:grid; gap:4px; justify-items:center; min-width:0}
.gdpDot i{display:block; width:100%; height:5px; border-radius:3px; background:#e3ebf1; transition:background .4s}
.gdpDot.done i{background:#8fb6cf} .gdpDot.on i{background:var(--brandBtn)}
.gdpDot small{font-size:10.5px; color:var(--muted); white-space:nowrap; overflow:hidden; text-overflow:ellipsis; max-width:100%}
.gdpDot.on small{color:#1f5f8c; font-weight:700}
.gdpStage{min-height:320px; animation:gdpIn .45s ease both}
@keyframes gdpIn{from{opacity:0; transform:translateY(10px)} to{opacity:1; transform:none}}
.gdpNav{display:flex; justify-content:space-between; align-items:center; gap:10px; border-top:1px solid var(--line); padding-top:12px}
.gdpNav .cta:disabled{opacity:.45; cursor:not-allowed}
.gdpH{font-size:21px; margin:2px 0 6px}
.gdpLede{color:var(--muted); margin:0 0 12px}
.gdpIntro{text-align:center; display:grid; gap:10px; justify-items:center; padding:6px 4px}
.gdpBig{font-size:clamp(22px,3.4vw,30px); line-height:1.2; margin:0; background:linear-gradient(90deg,#1b5578,#2b7299 50%,#6b8597); -webkit-background-clip:text; background-clip:text; color:transparent}
.gdpIntro p{max-width:620px; margin:0; color:var(--ink)}
.gdpChips{display:flex; flex-wrap:wrap; gap:8px; justify-content:center}
.gdpChips span{font-size:13px; font-weight:700; padding:6px 12px; border-radius:999px; background:#eaf3f9; color:#1f5f8c; border:1px solid #cfe2ee}
.gdpPen{width:min(320px,80%); height:auto}
.gdpPen.sm{width:150px}
.gdpSig{stroke-dasharray:420; stroke-dashoffset:420; animation:gdpDraw 2.2s ease-in-out .2s forwards}
.gdpNib{offset-path:path("M10 62 C 30 20, 46 20, 40 60 S 70 80, 84 44 S 104 30, 108 58 C 112 74, 128 40, 140 46 S 156 70, 172 50 L 206 40"); offset-rotate:0deg; animation:gdpNib 2.2s ease-in-out .2s forwards}
@keyframes gdpDraw{to{stroke-dashoffset:0}}
@keyframes gdpNib{from{offset-distance:0%} to{offset-distance:100%}}
.gdpCards{display:grid; grid-template-columns:repeat(auto-fit,minmax(180px,1fr)); gap:10px}
.gdpCard{display:grid; gap:4px; padding:12px; border-radius:14px; background:linear-gradient(160deg,#fff,#f1f6fa); border:1px solid #d9e5ee; box-shadow:0 2px 8px rgba(20,50,75,.08); animation:gdpIn .5s ease both; animation-delay:var(--d)}
.gdpCard span{font-size:13.5px; color:var(--muted)}
.gdpEmo{font-size:26px}
.gdpNote{margin:12px 0 0; padding:10px 12px; border-left:4px solid #2b7299; background:#eef5fa; border-radius:8px; font-weight:600}
.gdpFlip{display:grid; grid-template-columns:repeat(auto-fill,minmax(150px,1fr)); gap:10px; perspective:900px}
.gdpFc{font:inherit; height:118px; border:0; padding:0; background:none; cursor:pointer; animation:gdpIn .5s ease both; animation-delay:var(--d)}
.fcIn{display:block; position:relative; width:100%; height:100%; transition:transform .6s cubic-bezier(.3,.7,.3,1); transform-style:preserve-3d}
.gdpFc.flip .fcIn{transform:rotateY(180deg)}
.fcF,.fcB{position:absolute; inset:0; border-radius:14px; display:grid; place-content:center; text-align:center; padding:8px; backface-visibility:hidden; -webkit-backface-visibility:hidden}
.fcF{background:var(--brandBtn); background-color:#245f86; color:#fff; box-shadow:inset 0 1px 0 rgba(255,255,255,.3),0 3px 10px rgba(20,50,75,.2)}
.gdpFc.plus .fcF{background:linear-gradient(135deg,#6b8597,#9db0bf); background-color:#6b8597}
.fcF b{font-size:38px; line-height:1}
.fcF small{font-size:13px; font-weight:700; opacity:.95}
.fcB{transform:rotateY(180deg); background:#fff; border:2px solid #2b7299; color:var(--ink); gap:4px}
.fcB strong{color:#1f5f8c} .fcB span{font-size:12.5px; line-height:1.3}
.gdpPairHead{display:flex; align-items:center; gap:10px}
.gdpCount{font-size:12px; font-weight:800; letter-spacing:.05em; color:#1f5f8c; background:#eaf3f9; padding:4px 9px; border-radius:999px; white-space:nowrap}
.gdpPair{display:grid; grid-template-columns:1fr 1fr; gap:12px}
.gdpSide{position:relative; border-radius:14px; padding:12px; border:2px solid; display:grid; gap:8px; align-content:start}
.gdpSide.bad{border-color:#e7b3ad; background:#fdf4f3; animation:gdpIn .4s ease both}
.gdpSide.good{border-color:#a9d6bd; background:#f2faf5; animation:gdpIn .4s ease .35s both}
.gdpSide p{margin:0; font-size:13.5px}
.gdpStamp{justify-self:start; font-weight:900; letter-spacing:.08em; font-size:14px; padding:3px 10px; border-radius:6px; border:2px solid; transform:rotate(-4deg); animation:gdpStamp .5s cubic-bezier(.2,1.6,.4,1) both}
.bad .gdpStamp{color:#b03a2e; border-color:#b03a2e; animation-delay:.25s}
.good .gdpStamp{color:#237a4e; border-color:#237a4e; animation-delay:.7s}
@keyframes gdpStamp{from{opacity:0; transform:scale(2.2) rotate(-14deg)} to{opacity:1; transform:scale(1) rotate(-4deg)}}
.gdpArt{background:#fff; border-radius:10px; padding:6px; border:1px solid #e3e9ee}
.gdpArt.q{max-width:360px; margin:0 auto 10px}
.gdpSvg{display:block; width:100%; height:auto}
.gStrike{stroke-dasharray:160; stroke-dashoffset:160; animation:gdpDraw .7s ease 1.1s forwards}
.gNew{opacity:0; animation:gdpFade .5s ease 1.6s forwards}
.gTape{animation:gdpTape .5s ease .6s both}
.gNote{transform-box:fill-box; animation:gdpWob 2.4s ease-in-out infinite}
@keyframes gdpFade{to{opacity:1}}
@keyframes gdpTape{from{opacity:0; transform:translateX(-30px)}}
@keyframes gdpWob{0%,100%{translate:0 0} 50%{translate:0 -2px}}
.gdpRule{display:flex; align-items:center; gap:10px; margin-top:12px; padding:10px 14px; border-radius:12px; background:var(--brandBtn); background-color:#245f86; color:#fff; animation:gdpIn .5s ease 1s both}
.gdpRule span{font-size:11px; font-weight:800; text-transform:uppercase; letter-spacing:.08em; opacity:.85; white-space:nowrap}
.gdpRule b{font-size:17px}
.gdpRules{display:grid; grid-template-columns:repeat(auto-fit,minmax(250px,1fr)); gap:10px}
.gdpRl{display:flex; gap:12px; align-items:center; padding:12px; border-radius:14px; background:linear-gradient(160deg,#fff,#f1f6fa); border:1px solid #d9e5ee; animation:gdpRl .55s cubic-bezier(.2,1.3,.4,1) both; animation-delay:var(--d)}
@keyframes gdpRl{from{opacity:0; transform:scale(.85) translateY(8px)}}
.rlE{font-size:28px; width:46px; height:46px; display:grid; place-items:center; border-radius:12px; background:#eaf3f9; flex:none}
.gdpRl b{display:block} .gdpRl small{color:var(--muted)}
.gdpQhead{display:grid; grid-template-columns:auto 1fr; gap:12px; align-items:center}
.gdpQbar{height:8px; border-radius:6px; background:#e3ebf1; overflow:hidden}
.gdpQbar i{display:block; height:100%; background:var(--brandBtn); transition:width .5s ease}
.gdpQ{font-size:18px; margin:12px 0 10px; line-height:1.35}
.gdpOpts{display:grid; gap:8px}
.gdpOpt{position:relative; font:inherit; text-align:left; display:flex; gap:10px; align-items:center; padding:11px 12px; border-radius:12px; border:1.5px solid var(--line); background:var(--card); color:var(--ink); cursor:pointer; transition:border-color .2s, background .2s, transform .15s}
.gdpOpt:hover:not(:disabled){border-color:#2b7299; transform:translateX(3px)}
.gdpOpt:disabled{cursor:default}
.oL{flex:none; width:28px; height:28px; border-radius:8px; display:grid; place-items:center; font-weight:800; background:#eaf3f9; color:#1f5f8c}
.gdpOpt.ok{border-color:#2b8a5a; background:#eaf7ef} .gdpOpt.ok .oL{background:#2b8a5a; color:#fff}
.gdpOpt.no{border-color:#c0392b; background:#fbecea} .gdpOpt.no .oL{background:#c0392b; color:#fff}
.gdpOpt.pop{animation:gdpPop .45s cubic-bezier(.2,1.6,.4,1)}
.gdpOpt.shake{animation:gdpShake .45s ease}
@keyframes gdpPop{50%{transform:scale(1.04)}}
@keyframes gdpShake{20%,60%{transform:translateX(-7px)} 40%,80%{transform:translateX(7px)}}
.gdpPlus{position:absolute; right:14px; top:6px; font-weight:900; color:#2b8a5a; animation:gdpUp 1s ease forwards}
@keyframes gdpUp{from{opacity:1; transform:none} to{opacity:0; transform:translateY(-26px)}}
.gdpFb{margin-top:10px; padding:10px 12px; border-radius:10px; font-size:14px; display:none}
.gdpFb.ok,.gdpFb.no{display:block; animation:gdpIn .35s ease both}
.gdpFb.ok{background:#eaf7ef; border-left:4px solid #2b8a5a} .gdpFb.no{background:#fbecea; border-left:4px solid #c0392b}
.gdpDone{display:grid; grid-template-columns:150px 1fr; gap:18px; align-items:center}
.gdpRing{width:150px; height:150px}
.gdpArc{animation:gdpArc 1.2s ease both}
@keyframes gdpArc{from{stroke-dasharray:0 314.16}}
.gdpTake{padding:12px 14px; border-radius:12px; background:#eef5fa; border:1px solid #d4e4ef}
.gdpTake ul{margin:6px 0 0; padding-left:18px} .gdpTake li{margin:3px 0}
.gdpSrc{display:grid; gap:4px; margin-top:12px; font-size:13px}
.gdpSrc small{color:var(--muted)}
.gdpAgain{display:flex; gap:16px; margin-top:8px}
.gdpConf{position:absolute; inset:0; pointer-events:none; overflow:hidden}
.s-done{position:relative}
.gdpConf i{position:absolute; top:-12px; left:var(--x); width:8px; height:14px; background:var(--c); border-radius:2px; transform:rotate(var(--r)); animation:gdpFall 2.6s ease-in var(--d) forwards}
@keyframes gdpFall{to{transform:translateY(520px) rotate(calc(var(--r) + 540deg)); opacity:.2}}
.gdpStart{display:flex; gap:18px; align-items:center}
.gdpStartArt{flex:none}
.gdp.still *, .gdp.still *::before{animation:none !important; transition:none !important}
.gdp.still .gdpSig,.gdp.still .gStrike{stroke-dashoffset:0}
.gdp.still .gNew{opacity:1}
@media (max-width:640px){ .gdpPair{grid-template-columns:1fr} .gdpDone{grid-template-columns:1fr; justify-items:center} .gdpDot small{display:none} .gdpQhead{grid-template-columns:1fr} .gdpStart{flex-direction:column; align-items:flex-start} }
@media (prefers-reduced-motion: reduce){ .gdp *{animation:none !important} .gdpSig,.gStrike{stroke-dashoffset:0} .gNew{opacity:1} }

.navBtn.n-quest,#navMini .mBtn.n-quest{--ac:#b98a35;--ac-soft:#f7f0e2}
.navBtn.n-gdp,#navMini .mBtn.n-gdp{--ac:#2b7299;--ac-soft:#e6f1f7}
#navMini .mBtn{padding-left:6px !important; padding-right:6px !important; gap:4px !important}
#navMini{gap:2px !important}

/* 3.4.0 Inspired by Real Events: the letter that drops at the closing meeting */
.realCard .caseNo{background:#fbeee9; color:#9b3b22}
.realPick summary small{color:#9b3b22}
.wlWrap{margin:16px 0 8px; perspective:1200px}
.wlTease{display:flex; align-items:baseline; gap:10px; flex-wrap:wrap; margin-bottom:10px; animation:gdpIn .5s ease .2s both}
.wlTease span{font-size:11px; font-weight:800; letter-spacing:.12em; text-transform:uppercase; color:#9b3b22; background:#fbeee9; padding:4px 9px; border-radius:999px}
.wlTease b{font-size:18px}
.wlPaper{position:relative; max-width:680px; margin:0 auto; padding:22px 24px 18px; background:#fffef9; color:#1d2329; border-radius:4px; box-shadow:0 1px 0 #e9e4d6, 0 18px 40px rgba(20,30,40,.28), 0 2px 6px rgba(20,30,40,.18);
  background-image:repeating-linear-gradient(180deg,transparent 0 27px,rgba(31,95,140,.05) 27px 28px); transform-origin:50% 0; animation:wlDrop 1.25s cubic-bezier(.2,.9,.25,1.12) .9s both}
@keyframes wlDrop{0%{opacity:0; transform:translateY(-420px) rotate(-9deg) scale(.96)} 55%{opacity:1; transform:translateY(14px) rotate(2.2deg)} 75%{transform:translateY(-4px) rotate(-1deg)} 100%{transform:none}}
.wlPaper::after{content:""; position:absolute; left:6%; right:6%; bottom:-14px; height:18px; background:radial-gradient(ellipse at center,rgba(0,0,0,.22),transparent 70%); z-index:-1}
.wlTop{display:flex; gap:12px; align-items:center; border-bottom:2px solid #1d2329; padding-bottom:10px}
.wlTop small{display:block; font-size:10.5px; letter-spacing:.04em; text-transform:uppercase; color:#55606a}
.wlTop b{display:block; font-size:16px}
.wlSeal{flex:none; width:46px; height:46px; border-radius:50%; display:grid; place-items:center; font-weight:900; font-size:13px; color:#fff; background:#1f4f7a; box-shadow:inset 0 0 0 3px #fff, 0 0 0 2px #1f4f7a}
.wlStamp{position:absolute; top:70px; right:18px; font-weight:900; letter-spacing:.1em; font-size:17px; color:#b3261e; border:3px solid #b3261e; padding:4px 10px; border-radius:6px; transform:rotate(-8deg); opacity:.9; animation:wlStamp .45s cubic-bezier(.2,1.6,.4,1) 2.1s both; mix-blend-mode:multiply}
@keyframes wlStamp{from{opacity:0; transform:scale(2.6) rotate(-18deg)} to{opacity:.9; transform:scale(1) rotate(-8deg)}}
.wlMeta{display:flex; gap:16px; margin:12px 0 6px; font-size:12.5px; color:#55606a; font-weight:700}
.wlTo{margin:6px 0; font-size:15px}
.wlTo b{font-size:17px}
.wlInsp{margin:0 0 10px; font-size:13px; color:#55606a}
.wlPaper h4{margin:12px 0 6px; font-size:14px; text-transform:uppercase; letter-spacing:.06em}
.wlPts{margin:0; padding-left:20px; font-size:14px} .wlPts li{margin:5px 0}
.wlPts li{opacity:0; animation:gdpFade .4s ease forwards} .wlPts li:nth-child(1){animation-delay:2.4s} .wlPts li:nth-child(2){animation-delay:2.7s} .wlPts li:nth-child(3){animation-delay:3s} .wlPts li:nth-child(4){animation-delay:3.3s} .wlPts li:nth-child(5){animation-delay:3.6s} .wlPts li:nth-child(6){animation-delay:3.9s}
.wlTake{margin:14px 0 10px; padding:10px 12px; border-radius:8px; background:#eef5fa; border-left:4px solid #2b7299; font-size:14px}
.wlTake ul{margin:6px 0 0; padding-left:18px}
.wlLink{display:inline-block; margin:4px 0 8px; font-weight:800; color:#1f5f8c}
.wlNote{display:block; color:#6b747c; font-size:11.5px; border-top:1px dashed #cfc8b6; padding-top:8px}
.wlPaper.still, .wlPaper.still *{animation:none !important; opacity:1 !important}
@media (max-width:640px){ .wlPaper{padding:18px 14px 14px} .wlStamp{position:static; display:inline-block; margin:10px 0 0; font-size:14px} }
@media (prefers-reduced-motion: reduce){ .wlPaper, .wlPaper *{animation:none !important; opacity:1 !important} }

/* 3.4.1 Real Event letter: printed-paper look */
.wlDesk{padding:18px 6px 26px; perspective:1400px}
.wlPaper{font-family:"Times New Roman",Georgia,"Liberation Serif",serif; background:#fffdf8; background-image:radial-gradient(rgba(120,100,60,.05) 1px,transparent 1px),linear-gradient(180deg,#fffef9,#fbf8ef); background-size:6px 6px,100% 100%; border:1px solid #e6e0cf; border-radius:2px; padding:30px 34px 22px; animation:wlDrop2 1.5s cubic-bezier(.2,.9,.25,1.1) .9s both; transform-style:preserve-3d}
@keyframes wlDrop2{0%{opacity:0; transform:translateY(-520px) rotateZ(-200deg) rotateX(35deg) scale(.55)} 60%{opacity:1; transform:translateY(16px) rotateZ(4deg) rotateX(0) scale(1.02)} 78%{transform:translateY(-4px) rotateZ(-1.2deg)} 100%{transform:none}}
.wlPaper::before{content:""; position:absolute; top:0; right:0; width:34px; height:34px; background:linear-gradient(225deg,#e9e2cf 0 50%,#fffdf8 50%); box-shadow:-2px 2px 4px rgba(0,0,0,.12)}
.wlHead{display:grid; text-align:center; gap:1px; font-size:11px; letter-spacing:.06em; color:#33383d; border-bottom:1px solid #2a2f33; padding-bottom:8px}
.wlAgency{font-size:16px; font-weight:700; letter-spacing:.02em; color:#1d2329}
.wlTitle{display:flex; justify-content:space-between; align-items:baseline; margin:14px 0 2px; border-bottom:none}
.wlTitle b{font-size:20px; letter-spacing:.08em}
.wlTitle span{font-size:13px; font-weight:700}
.wlDate{font-size:13px; color:#33383d}
.wlBody{font-size:14.5px; margin:10px 0 4px}
.wlPaper .wlPts{font-size:14px}
.wlPaper .wlStamp{top:168px; bottom:auto; right:40px; font-family:Inter,system-ui,sans-serif}
.wlPaper .wlTake{font-family:Inter,system-ui,sans-serif}
.wlPaper .wlLink{font-family:Inter,system-ui,sans-serif}
.wlUrl{display:block; font-family:ui-monospace,Menlo,Consolas,monospace; font-size:10.5px; color:#6b747c; word-break:break-all; margin-bottom:8px}
.wlPaper .wlNote{font-family:Inter,system-ui,sans-serif}
@media (max-width:640px){ .wlPaper{padding:22px 16px 16px} .wlPaper .wlStamp{position:static; display:inline-block; margin:6px 0 4px} }
</style>
</head>
<body>
